source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
OSM:way:813429121:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Armamar - Recarei,REN,1.0,0.101907045094332,LINE:007122,BUS:OSM:way:124722161:400,BUS:JUNCTION:400:03941,"[[-8.4526877,41.1571493],[-8.4514707,41.1571676]]",813429121.0,20176594,17304758,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-16.655584968026453,-32.93569699754796,16.655606694379962,32.874639325712366,2.172635350916607e-05,-0.0610576718355915,0.0533558749761909,0.0532768402928591,0.0533558749761909,0.9984183976923806,-0.1053129472691071,0.998423911085816,-0.1051906291345658,2.3198206511387385,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:813429122:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Recarei - Vila Nova de Famalicão,REN,1.0,0.1017398739795307,LINE:007123,BUS:OSM:way:124722161:400,BUS:JUNCTION:400:03941,"[[-8.4525944,41.157516],[-8.4514707,41.1571676]]",813429122.0,20176728,17298180,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-16.682952140766428,-32.989713795371586,16.682973902768804,32.92875699771447,2.176200237613557e-05,-0.0609567976571128,0.0534434154533342,0.0533645104207298,0.0534434154533342,0.9984183976923806,-0.1053129472691071,0.998423911085816,-0.1051906291345658,2.3236267588406196,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:813606128:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,,REN,1.0,0.2022437646061444,LINE:007143,BUS:OSM:way:144545398:220,BUS:JUNCTION:220:03672,"[[-8.41885,40.1643093],[-8.4167295,40.1634834]]",813606128.0,,,WAY_ONLY,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,16.693631238101233,-7.234175001517549,-16.693575738129844,7.200873925881076,5.549997138842855e-05,-0.0333010756364728,0.0478385452453675,0.0478033838276751,0.0478385452453675,0.99806697600946,-1.48072310005999,0.99807279234357,-1.4819359589758905,3.4665612496643163,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:813636117:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Carregado - Rio Maior 3,REN,1.0,0.0903030107212236,LINE:007145,BUS:JUNCTION:220:03727,BUS:JUNCTION:220:03572,"[[-8.9988123,39.3361962],[-8.9998612,39.3362334]]",813636117.0,20176783,4752638,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-101.55241530923873,15.93534998541999,101.5532121987899,-15.944619451815068,0.0007968895511822,-0.0092694663950787,0.2711767489235093,0.2711828633267066,0.2711828633267066,0.9948018176757611,-7.695928485933615,0.994800915959949,-7.692733218996479,19.650932125123667,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:813636118:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Carregado - Rio Maior 2,REN,1.0,0.0908358106675405,LINE:007146,BUS:JUNCTION:220:03572,BUS:JUNCTION:220:03727,"[[-8.9997929,39.3364997],[-8.9988123,39.3361962]]",813636118.0,20176784,4752637,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,100.957549038923,-15.851183780503892,-100.9567568235617,15.841792819364745,0.0007922153613009,-0.0093909611391467,0.2695922687619472,0.2695861182829311,0.2695922687619472,0.994800915959949,-7.692733218996479,0.9948018176757611,-7.695928485933615,19.535671649416464,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:813649763:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Alto de Mira - Ribatejo,REN,1.0,0.2648228006186637,LINE:007158,BUS:JUNCTION:400:03885,BUS:OSM:way:151168335:400,"[[-9.2405634,38.7809655],[-9.2395682,38.7787138]]",813649763.0,20176750,17294967,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,148.81260283027586,24.683379334066775,-148.8116517794853,-24.832034462317218,0.0009510507905758,-0.1486551282504393,0.2188044861966255,0.2188421376789968,0.2188421376789968,0.9950763984643604,-8.755105309947188,0.9950599151555528,-8.758609152747253,9.514875551260737,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:813954315:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Monte da Pedra - Sines,REN,1.0,48.92084818752891,LINE:007182,BUS:JUNCTION:150:03460,BUS:OSM:way:144622215:150,"[[-8.6173956,38.4202835],[-8.6171036,38.4140962],[-8.6166764,38.405043],[-8.6164711,38.4007031],[-8.6180809,38.3968613],[-8.6193812,38.3937581],[-8.6207305,38.390538],[-8.6219544,38.3876168],[-8.6245488,38.3814244],[-8.6261623,38.3775791],[-8.6276077,38.3741341],[-8.629214,38.3703054],[-8.6311128,38.3657794],[-8.6332287,38.3606985],[-8.6348916,38.356727],[-8.6362869,38.353337],[-8.6377954,38.3497917],[-8.6403184,38.3437652],[-8.6416684,38.3404956],[-8.6431158,38.3370768],[-8.6446334,38.3334208],[-8.6458561,38.3304578],[-8.6472132,38.3271662],[-8.6484104,38.324372],[-8.6495014,38.3216164],[-8.6507448,38.3185967],[-8.6519013,38.315788],[-8.6533931,38.311815],[-8.6550857,38.307307],[-8.6566301,38.3031411],[-8.6576981,38.3002893],[-8.6594786,38.2955468],[-8.6613471,38.2905446],[-8.6632839,38.285372],[-8.6652147,38.2802149],[-8.6666599,38.2763545],[-8.6677074,38.2735564],[-8.6687809,38.2706887],[-8.6698458,38.2678438],[-8.670888,38.2650594],[-8.6721018,38.2618166],[-8.6731861,38.2589196],[-8.6743693,38.2557582],[-8.6754193,38.2529254],[-8.6764366,38.2501807],[-8.6776199,38.2469881],[-8.6787447,38.2439532],[-8.6795344,38.2418224],[-8.6805924,38.2389673],[-8.6816237,38.2362041],[-8.6837573,38.2304872],[-8.6859051,38.2247316],[-8.6870317,38.2216967],[-8.6876941,38.2199124],[-8.6889472,38.2165365],[-8.6902816,38.2129414],[-8.691301,38.210195],[-8.6923363,38.2074055],[-8.6935258,38.2042004],[-8.6945736,38.201377],[-8.6958462,38.1979477],[-8.6970793,38.1946247],[-8.6981461,38.1917499],[-8.6994947,38.1881154],[-8.7002438,38.1860327],[-8.7022848,38.1805954],[-8.7034543,38.1774429],[-8.7054524,38.1720569],[-8.7066512,38.1688253],[-8.7075692,38.1663505],[-8.709203,38.1620533],[-8.7101518,38.1594998],[-8.7110012,38.1572134],[-8.7117531,38.1545653],[-8.7129246,38.1504389],[-8.714117,38.1463173],[-8.7150601,38.1431852],[-8.7166617,38.1377101],[-8.7178577,38.1336362],[-8.7191081,38.1293734],[-8.7205302,38.124525],[-8.7215477,38.121056],[-8.7227379,38.1167901],[-8.72387,38.1128817],[-8.7248866,38.1093412],[-8.7268361,38.1025509],[-8.728578,38.0964834],[-8.7299685,38.091663],[-8.7311725,38.0874891],[-8.7319569,38.0847695],[-8.7331025,38.080794],[-8.7338421,38.0782275],[-8.734987,38.0742542],[-8.7362903,38.0697311],[-8.737667,38.0649528],[-8.7391495,38.0596499],[-8.7402851,38.0557393],[-8.7415556,38.051268],[-8.7425566,38.0477229],[-8.7438812,38.0430312],[-8.7453596,38.0377943],[-8.746949,38.0321639],[-8.7481841,38.0277886],[-8.7494086,38.0234503],[-8.750058,38.0211496],[-8.7514059,38.0163736],[-8.7522836,38.0132636],[-8.7531414,38.0101406],[-8.7558197,38.007705],[-8.7575876,38.0060974],[-8.7597782,38.0041052],[-8.7619818,38.0021013],[-8.7651993,37.999579],[-8.7659792,37.9990588]]",813954315.0,20176523,17309378,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,37.85429753797963,6.4543639191241455,-37.65424943961058,-8.733050137496715,0.2000480983690522,-2.2786862183725693,0.1494788625930382,0.152062104979188,0.152062104979188,0.9887953693474646,-12.946866049449492,0.978403973507267,-14.443929000633148,15.55622557331847,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:813954330:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Palmela - Fernão Ferro 5,REN,1.0,1.2202239937725252,LINE:007215,BUS:OSM:way:129055610:400,BUS:JUNCTION:400:03859,"[[-8.8567452,38.5726372],[-8.855812,38.5728828],[-8.854395,38.5741917],[-8.8539163,38.5757206],[-8.8528157,38.5793277],[-8.8532495,38.5825165]]",813954330.0,20176716,17298192,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-166.4128667391887,-23.671812026625577,166.4182855119459,22.994705310313044,0.0054187727571957,-0.6771067163125295,0.2434064629610615,0.2432594267954117,0.2434064629610615,0.9967451891176812,-9.432396503888556,0.9968216511015704,-9.41435626801807,10.582889693959196,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:813954334:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Alcochete - Fanhões,REN,1.0,52.50448001732136,LINE:007222,BUS:OSM:way:24636044:400,BUS:JUNCTION:400:03977,"[[-9.1361384,38.8903372],[-9.1363469,38.8910621],[-9.1372124,38.8946296],[-9.1386815,38.8982291],[-9.1402579,38.9020915],[-9.1407125,38.9065466],[-9.1410274,38.909795],[-9.141252,38.912066],[-9.1408612,38.9137107],[-9.1384388,38.9156097],[-9.1354636,38.917942],[-9.1306308,38.9202031],[-9.1263475,38.9222396],[-9.1199096,38.9252595],[-9.1170376,38.9266189],[-9.1135413,38.9282639],[-9.1097574,38.9300441],[-9.1057431,38.9319336],[-9.1010681,38.934132],[-9.0975942,38.9357666],[-9.0942551,38.9373377],[-9.0915479,38.9386115],[-9.0873342,38.9405941],[-9.0845887,38.9418858],[-9.0809657,38.9435904],[-9.0776997,38.945127],[-9.0740575,38.9468404],[-9.0724099,38.9476674],[-9.0647982,38.9514758],[-9.0623749,38.9526879],[-9.058148,38.9548017],[-9.0534581,38.9571577],[-9.0498571,38.9589477],[-9.0479424,38.9599052],[-9.0437429,38.9620051],[-9.0403464,38.9637034],[-9.036404,38.9656746],[-9.0332547,38.9672493],[-9.0283688,38.9696895],[-9.0244079,38.9716676],[-9.0208121,38.9734762],[-9.0148533,38.9758239],[-9.0102972,38.9776434],[-9.0050199,38.97974],[-9.0015426,38.9811144],[-8.9969618,38.982922],[-8.9934945,38.984302],[-8.9900836,38.9856596],[-8.9861113,38.9857766],[-8.983644,38.9858493],[-8.9798908,38.9840018],[-8.9782012,38.982627],[-8.9751998,38.9801583],[-8.9726411,38.9780606],[-8.9712177,38.9736309],[-8.9703269,38.9708486],[-8.9691741,38.9673023],[-8.9667032,38.9639145],[-8.962866,38.9586501],[-8.9601392,38.9548413],[-8.9576634,38.9514612],[-8.9553204,38.9482239],[-8.9529552,38.9449737],[-8.9507462,38.9419043],[-8.9487213,38.9391423],[-8.9468328,38.9365382],[-8.9457167,38.9350017],[-8.9413947,38.9326304],[-8.9375982,38.930572],[-8.9339248,38.928557],[-8.9304354,38.9266668],[-8.926389,38.9244367],[-8.9224471,38.9223093],[-8.9184897,38.9201387],[-8.9145244,38.9179798],[-8.9108299,38.9159502],[-8.9068734,38.9137863],[-8.904451,38.9124638],[-8.8993476,38.9095918],[-8.8975193,38.9062437],[-8.8969917,38.9052565],[-8.8946552,38.9009975],[-8.8926485,38.8973136],[-8.8909638,38.8942346],[-8.8894699,38.8915002],[-8.8894342,38.8875833],[-8.8894105,38.8838026],[-8.8893881,38.8797209],[-8.8893519,38.8748849],[-8.8893334,38.8720301],[-8.8893128,38.8682778],[-8.8892885,38.8647832],[-8.889265,38.8612458],[-8.8892487,38.8579104],[-8.8892297,38.8543267],[-8.8892085,38.8510081],[-8.889191,38.847757],[-8.8891668,38.8444813],[-8.889156,38.8409786],[-8.8891168,38.8360243],[-8.8890938,38.832276],[-8.8890714,38.8286364],[-8.8890559,38.826136],[-8.8890377,38.8214698],[-8.889003,38.818654],[-8.8889838,38.8147739],[-8.8889556,38.81065],[-8.8889444,38.8068461],[-8.8889131,38.8032068],[-8.8888992,38.7992584],[-8.8888571,38.7951744],[-8.8888458,38.7913229],[-8.8888176,38.7878606],[-8.888796,38.7842544],[-8.8887651,38.7808915],[-8.8887483,38.7776848],[-8.8887263,38.7745828],[-8.8886966,38.7689986],[-8.8886797,38.7666208],[-8.8886479,38.7624496],[-8.8886325,38.7599102],[-8.8886087,38.7565703],[-8.8885848,38.7531022],[-8.888569,38.7496203],[-8.888542,38.7461334],[-8.8885171,38.7432626],[-8.8884968,38.7391907],[-8.8884829,38.7349203],[-8.8877227,38.731854],[-8.8878315,38.728602],[-8.8879256,38.7249968],[-8.8880443,38.7215584],[-8.8881317,38.7179967],[-8.8882143,38.7151508],[-8.8883522,38.7125177],[-8.8901127,38.7100798]]",813954334.0,20176745,17294972,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,171.96339234966473,-45.716146829295944,-171.71130051684685,16.79472237246236,0.2520918328178823,-28.921424456833584,0.2579072284878185,0.2497809469729414,0.2579072284878185,0.9958197800320752,-8.554962495853227,0.9969798758405588,-9.383357550118443,11.21335776033994,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:813954338:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Alcochete - Palmela,REN,1.0,15.915610328807334,LINE:007223,BUS:OSM:way:813954335:400,BUS:JUNCTION:400:03920,"[[-8.8981805,38.7023041],[-8.8976102,38.7023694],[-8.8953558,38.7017728],[-8.8916074,38.6977663],[-8.8878711,38.6976218],[-8.8844338,38.6975182],[-8.8786268,38.697131],[-8.8766991,38.6964361],[-8.8752826,38.6924536],[-8.8739439,38.6887265],[-8.8725252,38.6847571],[-8.8708479,38.6800716],[-8.8695226,38.6763704],[-8.8683321,38.6730644],[-8.8670885,38.6695809],[-8.8665656,38.6659938],[-8.866048,38.6625399],[-8.8655147,38.6589029],[-8.8650218,38.6554683],[-8.8644202,38.6513684],[-8.8639016,38.6478662],[-8.863453,38.644655],[-8.862925,38.6410541],[-8.8623931,38.6373823],[-8.8619584,38.6344352],[-8.8614656,38.6310456],[-8.8610614,38.6283041],[-8.8606488,38.6252837],[-8.8601259,38.6219509],[-8.8596471,38.6182059],[-8.8590455,38.6141373],[-8.8586599,38.6115832],[-8.8581938,38.6082902],[-8.8576657,38.6046837],[-8.8570697,38.6004899],[-8.8564889,38.5965622],[-8.8559101,38.5928342],[-8.8554344,38.5893259],[-8.8549145,38.5859871],[-8.8545026,38.5829741],[-8.8539935,38.5794638],[-8.8549253,38.5761406],[-8.8560689,38.5752085],[-8.8569838,38.5748982]]",813954338.0,20176746,17294971,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,23.094002912062106,2.2600310432453785,-23.092544875934152,-11.78537139106031,0.0014580361279499,-9.525340347814932,0.033594055194274,0.0375432140679205,0.0375432140679205,0.9969787331667144,-9.400228382778064,0.996745904715744,-9.432332965280876,1.6323136551269797,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:813968764:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Ermidas Sado - Ferreira do Alentejo,REN,1.0,25.76064160457059,LINE:007224,BUS:OSM:way:1228551272:150,BUS:OSM:way:144635505:150,"[[-8.4149251,38.0175132],[-8.4099684,38.0185643],[-8.4059467,38.0194243],[-8.4030254,38.0200407],[-8.39928,38.0208451],[-8.3943089,38.0218913],[-8.3903457,38.0227385],[-8.385541,38.0237343],[-8.3809532,38.0247195],[-8.3753625,38.0259006],[-8.3707586,38.0268805],[-8.3663728,38.0278139],[-8.3630777,38.0285152],[-8.3587543,38.029504],[-8.3550668,38.0302982],[-8.3509311,38.0311725],[-8.3464005,38.0321289],[-8.3428568,38.0328692],[-8.3390675,38.0336801],[-8.3331497,38.0349264],[-8.3280106,38.0360242],[-8.3234116,38.0369713],[-8.3184239,38.0380339],[-8.313739,38.0390319],[-8.308763,38.0400949],[-8.3038223,38.0411125],[-8.2987538,38.0421276],[-8.2943126,38.0430677],[-8.2888075,38.0442329],[-8.284849,38.0450707],[-8.2800665,38.0460829],[-8.2743863,38.0472851],[-8.2697819,38.0482947],[-8.2650165,38.0492682],[-8.2605731,38.0495732],[-8.2563846,38.0498032],[-8.2518333,38.0500852],[-8.2467529,38.0504001],[-8.2419781,38.050696],[-8.2372208,38.0509908],[-8.2326695,38.0513333],[-8.2282828,38.0516006],[-8.2238416,38.051895],[-8.2191648,38.0521832],[-8.2147021,38.0524522],[-8.2102329,38.0527269],[-8.206158,38.0529913],[-8.2008646,38.053312],[-8.1962144,38.0535419],[-8.1918506,38.0538687],[-8.1863144,38.0541436],[-8.180724,38.0545342],[-8.1759545,38.0547675],[-8.1709374,38.0550902],[-8.1661137,38.0553869],[-8.1617695,38.0556541],[-8.1570425,38.0559449],[-8.1527303,38.0562102],[-8.1490604,38.0564359],[-8.1442871,38.0567296],[-8.1399515,38.0569963],[-8.1358093,38.0572511],[-8.131279,38.0575284],[-8.1289172,38.0571679],[-8.1276832,38.0564141],[-8.1272742,38.0558641]]",813968764.0,20176502,17309400,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-111.15707133314538,1.9701533328240817,112.01934746651192,0.8214502717544487,0.8622761333665352,2.79160360457853,0.431153973021483,0.4311896952067112,0.4311896952067112,0.9924783032715354,-11.481227249731315,0.9999642079729616,-9.118047718902206,44.111477770507534,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:814549796:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Frades - Pedralva,REN,1.0,0.0916218277846057,LINE:007263,BUS:JUNCTION:150:03512,BUS:JUNCTION:150:03425,"[[-8.3206686,41.5746051],[-8.3205287,41.5737878]]",814549796.0,20176480,17309868,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,REN RNT 150kV double-circuit pumped hydro corridor,LN150 FRADES-PEDRALVA DOUBLE CIRCUIT,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.06,0.32,10.0,1.38,2,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-87.84059844191624,18.74322999622233,87.84160090754585,-18.75061762940343,0.001002465629611,-0.0073876331811,0.3486643881461286,0.3486747056242693,0.3486747056242693,0.9915259187013484,4.6494426797895265,0.99152442266604,4.652911560299515,12.6331415081257,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
OSM:way:897569116:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Central do Pego - Pego 3,REN,1.0,0.0902767202423808,LINE:007278,BUS:OSM:relation:17294947:400,BUS:OSM:way:144573746:400,"[[-8.1125716,39.4680233],[-8.1133233,39.4674555]]",897569116.0,20176743,17294975,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,65.58232748190262,-19.053273846145867,-65.58226170645024,18.999477870836337,6.577545238428684e-05,-0.05379597530953,0.0985738822132049,0.0985519830212952,0.0985738822132049,1.0,-3.0048859195513193,1.000001758722467,-3.0054313312929253,4.285820965791521,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:939359342:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Nisa - Falagueira,REN,1.0,5.869794043069385,LINE:007280,BUS:OSM:way:144599061:150,BUS:JUNCTION:150:03523,"[[-7.7397743,39.5270739],[-7.7393264,39.5271929],[-7.7380309,39.5266612],[-7.73581,39.5247496],[-7.7336441,39.5228937],[-7.7318777,39.5221813],[-7.7286241,39.5231941],[-7.7246263,39.5244385],[-7.7207963,39.5256256],[-7.717211,39.5267328],[-7.7145182,39.5275782],[-7.7091316,39.5292533],[-7.7050186,39.5305322],[-7.6999231,39.5321159],[-7.6960929,39.5333063],[-7.6935098,39.534109],[-7.6909401,39.5349036],[-7.6869447,39.5361498],[-7.6824587,39.5375489],[-7.6793937,39.538467],[-7.6781463,39.538902]]",939359342.0,20176524,17309377,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,6.736851761733521e-07,-0.4149148844104998,3.5526874190739373e-13,-2.497564534087844e-15,6.73685531442094e-07,-0.4149148844105023,0.0015970081347033,1.3674401325394237e-15,0.0015970081347033,1.0,-0.4026007139162431,1.0000173190063302,-0.4027867713419009,0.1633767912739985,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:964625641:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Alto Tâmega - Gouvães 1&2,REN,2.0,5.169568106407843,LINE:007291,BUS:OSM:way:768087809:400,BUS:JUNCTION:400:03982,"[[-7.7281401,41.5709874],[-7.7263499,41.5693668],[-7.7255398,41.5676169],[-7.7258643,41.564974],[-7.7283575,41.5595663],[-7.7296329,41.5575443],[-7.7359736,41.5521731],[-7.7412844,41.5489454],[-7.7438378,41.5473957],[-7.748462,41.5445773],[-7.7550525,41.540106],[-7.7629205,41.5386852]]",964625641.0,20417136;20417137,20417133;20417134,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,200.11401994151927,-22.99100463389635,-200.0976871443364,16.91790303458359,0.0163327971828834,-6.073101599312761,0.2907394884093157,0.2898463937686412,0.2907394884093157,1.0000008775708025,2.3927902567467303,1.0000006508683428,2.346023698106671,6.3204236610720805,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:964625642:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Alto Tâmega - Gouvães 2,REN,1.0,0.2638518045166226,LINE:007292,BUS:JUNCTION:400:03982,BUS:OSM:way:767739005:400,"[[-7.7629205,41.5386852],[-7.7651072,41.5383945],[-7.7658108,41.5379176]]",964625642.0,20417136,20417133,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,97.41559439289414,-8.240396387098315,-97.415200413284,8.085184419965007,0.0003939796101377,-0.1552119671333081,0.1411093674685376,0.1410901859824146,0.1411093674685376,1.0000006508683428,2.346023698106671,1.0,2.3437033454249345,6.135189889936421,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:964625643:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Alto Tâmega - Gouvães 1,REN,1.0,0.2503190155149822,LINE:007293,BUS:JUNCTION:400:03982,BUS:OSM:way:767739005:400,"[[-7.7629205,41.5386852],[-7.7648238,41.538167],[-7.7656506,41.5377701]]",964625643.0,20417137,20417134,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,102.68209275167234,-8.677506646019435,-102.68167747267664,8.530670464205862,0.0004152789957174,-0.1468361818135726,0.1487370265381843,0.1487188288570335,0.1487370265381843,1.0000006508683428,2.346023698106671,1.0,2.3437033454249345,6.466827240790622,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:964625645:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Daivões - Ribeira de Pena,REN,1.0,6.050616077580746,LINE:007294,BUS:OSM:way:964625644:400,BUS:OSM:way:1123377073:400,"[[-7.8122004,41.5504014],[-7.8127277,41.549397],[-7.8145194,41.5500293],[-7.8164275,41.5523666],[-7.8203559,41.553811],[-7.8258383,41.5532088],[-7.8287888,41.5526789],[-7.8322649,41.5509768],[-7.8363955,41.5486242],[-7.8396893,41.5459664],[-7.8431332,41.5430436],[-7.8466576,41.5404016],[-7.8498817,41.5380246],[-7.8530359,41.5356796],[-7.8543019,41.5326277],[-7.8548234,41.5293233],[-7.8577281,41.524631],[-7.8605528,41.5237334],[-7.8611082,41.5235251]]",964625645.0,20176771,17294944,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-242.55051704643952,27.40581343007443,242.60693889058524,-30.491406095399988,0.0564218441457171,-3.0855926653255565,0.3523033988706046,0.3529276169907338,0.3529276169907338,1.000044842175167,2.2740946427373636,1.000000495777088,2.4070567049349254,15.344678999597122,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:964625646:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Gouvães - Ribeira de Pena 2&3,REN,2.0,5.465230041284675,LINE:007295,BUS:JUNCTION:400:03986,BUS:OSM:way:767739005:400,"[[-7.8093213,41.5520165],[-7.8081733,41.5531526],[-7.8027392,41.5560751],[-7.8001213,41.55748],[-7.7958942,41.5596396],[-7.7908623,41.5607635],[-7.787,41.5603541],[-7.7809623,41.5581625],[-7.7785671,41.5564042],[-7.7758849,41.5544212],[-7.7700698,41.5485841],[-7.7694368,41.5441838],[-7.7689433,41.5427786],[-7.7676632,41.539645],[-7.7676814,41.5378469],[-7.7667573,41.5370689]]",964625646.0,20176711;20176712,17298196;17298197,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-255.4434901671274,32.26106824970687,255.4718880723243,-38.57046524267396,0.028397905196897,-6.309396992967095,0.3716140645121332,0.3729208092440519,0.3729208092440519,1.0000421417432317,2.2803453464016488,1.0,2.3437033454249345,8.106974114001131,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:964625647:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Gouvães - Ribeira de Pena 2,REN,1.0,0.4903560883791234,LINE:007296,BUS:OSM:way:964625644:400,BUS:JUNCTION:400:03986,"[[-7.8117828,41.5501978],[-7.8121406,41.549553],[-7.8114316,41.5493143],[-7.8093213,41.5520165]]",964625647.0,20176711,17298197,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-140.6411509693548,17.448673058393172,140.64269005698472,-17.729083734475683,0.0015390876299079,-0.2804106760825107,0.2045451682147852,0.2045981484791726,0.2045981484791726,1.000044842175167,2.2740946427373636,1.0000421417432317,2.2803453464016488,8.89557167300751,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:964625648:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Gouvães - Ribeira de Pena 3,REN,1.0,0.600736225612419,LINE:007297,BUS:JUNCTION:400:03986,BUS:OSM:way:964625644:400,"[[-7.8093213,41.5520165],[-7.8112205,41.5489254],[-7.8124734,41.5494432],[-7.8119916,41.5502996]]",964625648.0,20176712,17298196,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,114.8008001101682,-14.531984514729524,-114.79954381670574,14.182160374989532,0.0012562934624611,-0.3498241397399901,0.1670159283909456,0.1669510222050284,0.1670159283909456,1.0000421417432317,2.2803453464016488,1.000044842175167,2.2740946427373636,7.261562103954157,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:964625649:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Gouvães - Ribeira de Pena 1,REN,1.0,5.747526044949191,LINE:007298,BUS:OSM:way:767739005:400,BUS:OSM:way:964625644:400,"[[-7.7663476,41.5377605],[-7.7667425,41.5374375],[-7.7671586,41.5379578],[-7.7670336,41.5393777],[-7.7681708,41.5427384],[-7.7689433,41.5448262],[-7.769115,41.5482227],[-7.7699733,41.5501016],[-7.7758527,41.555224],[-7.7783096,41.5570064],[-7.7803185,41.558335],[-7.7866164,41.5607856],[-7.7911842,41.5612773],[-7.7965486,41.5600169],[-7.800132,41.558026],[-7.8029215,41.5565809],[-7.8087688,41.5534256],[-7.8100777,41.5522855],[-7.8108552,41.5513096]]",964625649.0,20176710,17298198,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,133.46227515978404,-19.990737187103548,-133.4459795684907,16.686711601542623,0.0162955912933284,-3.3040255855609253,0.1947851833008917,0.1941039984361349,0.1947851833008917,1.0,2.3437033454249345,1.000044842175167,2.2740946427373636,8.46892101308225,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1037855772:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Carregado - Sacavém 1,REN,1.0,0.2904448088834945,LINE:007299,BUS:JUNCTION:220:03715,BUS:OSM:way:144762180:220,"[[-9.116,38.7967588],[-9.115641,38.7941618]]",1037855772.0,20176580,17306109,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,45.658479321089715,-10.235102645286922,-45.657947594029224,10.190886654585938,0.0005317270604905,-0.0442159907009838,0.1235294836957721,0.1235018196282478,0.1235294836957721,0.9940631714179038,-10.15513799703729,0.9940697175133344,-10.159807799587742,8.951411862012478,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1037855773:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Fanhões - Sacavém 2,REN,1.0,0.2855484763673697,LINE:007300,BUS:JUNCTION:220:03715,BUS:OSM:way:144762180:220,"[[-9.116,38.7967588],[-9.1158073,38.7941952]]",1037855773.0,20176578,17306131,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,46.441390509343975,-10.409788929954154,-46.44084966469693,10.366447164908516,0.0005408446470482,-0.0433417650456373,0.1256471866302647,0.1256199889246571,0.1256471866302647,0.9940631714179038,-10.15513799703729,0.9940697175133344,-10.159807799587742,9.104868596395994,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1037855774:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Carregado - Sacavém 2,REN,1.0,0.3015553809781748,LINE:007301,BUS:JUNCTION:220:03715,BUS:OSM:way:144762180:220,"[[-9.115501,38.7968026],[-9.1153086,38.7940948]]",1037855774.0,20176581,17306108,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,43.97622837076944,-9.859800802986646,-43.97571623475122,9.813608877344029,0.0005121360182229,-0.046191925642617,0.1189791774892507,0.1189504551709559,0.1189791774892507,0.9940631714179038,-10.15513799703729,0.9940697175133344,-10.159807799587742,8.62167952820658,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1037855775:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Fanhões - Sacavém 3,REN,1.0,0.297377671662107,LINE:007302,BUS:OSM:way:144762180:220,BUS:JUNCTION:220:03715,"[[-9.1154748,38.7941283],[-9.115501,38.7968026]]",1037855775.0,20176579,17306130,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-44.59350895057706,9.952170675767755,44.59402828131319,-9.997620849586802,0.0005193307361324,-0.0454501738190451,0.1206219301097838,0.1206502545129575,0.1206502545129575,0.9940697175133344,-10.159807799587742,0.9940631714179038,-10.15513799703729,8.74277206615634,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1037871460:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Central de Alqueva - Alqueva 2,REN,1.0,0.2749423572497992,LINE:007303,BUS:JUNCTION:400:03882,BUS:OSM:way:648169311:400,"[[-7.4974465,38.1911644],[-7.4974649,38.1930692],[-7.4974752,38.1936369]]",1037871460.0,20176762,17294954,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-216.08517502784244,32.194117830502066,216.08722567569177,-32.33945343466557,0.0020506478493018,-0.1453356041635061,0.3153332463962948,0.3153685983254035,0.3153685983254035,1.0000045787102638,-2.5109749615128636,1.0,-2.5055767927426262,13.711678188061022,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1037871461:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Central de Alqueva - Alqueva 1,REN,1.0,0.7176011903765684,LINE:007304,BUS:JUNCTION:400:03882,BUS:OSM:way:1256744849:400,"[[-7.4974465,38.1911644],[-7.4970526,38.1949104],[-7.4968363,38.1972392],[-7.4966124,38.1969254]]",1037871461.0,20176761,17294955,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-108.056262702063,14.679517037963851,108.05759676035372,-15.09902527748714,0.0013340582907375,-0.4195082395232887,0.1573976865668547,0.1574829672136098,0.1574829672136098,1.0000045787102638,-2.5109749615128636,1.0000000000000002,-2.503937439301679,6.847085531026514,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1041278637:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Carregado - Seixal,REN,1.0,56.76382196064063,LINE:007306,BUS:OSM:way:144703168:220,BUS:OSM:way:1041283619:220,"[[-9.0791451,38.6305279],[-9.0785386,38.63113],[-9.0774059,38.6320834],[-9.0729367,38.6337318],[-9.0662385,38.6362069],[-9.0611978,38.6381005],[-9.0538996,38.6378446],[-9.0494496,38.6377057],[-9.0469993,38.6376217],[-9.0452038,38.6375617],[-9.0421334,38.6374657],[-9.038565,38.6373492],[-9.0337593,38.6371878],[-9.030462,38.6370699],[-9.0271196,38.6369526],[-9.0215101,38.6367772],[-9.0172689,38.6366294],[-9.0131995,38.6364989],[-9.0080838,38.6363275],[-9.0024907,38.6361386],[-8.9979469,38.6359811],[-8.9941503,38.6367912],[-8.9892024,38.6378509],[-8.9847989,38.6387859],[-8.9810019,38.641552],[-8.9783558,38.6434796],[-8.9750737,38.6458705],[-8.9718056,38.6482481],[-8.9686774,38.650524],[-8.9658938,38.6525491],[-8.9627926,38.6562685],[-8.9600543,38.6595467],[-8.9576992,38.6623658],[-8.9551784,38.665423],[-8.9527877,38.6682856],[-8.9500607,38.6715507],[-8.9479058,38.6741217],[-8.9449478,38.6776628],[-8.9425517,38.6805497],[-8.9404974,38.6830122],[-8.939499,38.6850323],[-8.9389015,38.686897],[-8.9369567,38.6872826],[-8.9360724,38.6884029],[-8.9337196,38.6911631],[-8.9311547,38.6942265],[-8.9288114,38.6970377],[-8.926827,38.6987852],[-8.9245979,38.7007395],[-8.9226824,38.7024285],[-8.9205192,38.7043341],[-8.9178361,38.7066889],[-8.9152192,38.7089953],[-8.9126338,38.711265],[-8.9097274,38.7138236],[-8.9073308,38.715933],[-8.9048987,38.7180668],[-8.9022025,38.7204295],[-8.8992231,38.7230428],[-8.8963176,38.7256087],[-8.8925448,38.7289208],[-8.8886448,38.7323467],[-8.8873373,38.7355787],[-8.8873527,38.7389013],[-8.887366,38.7434681],[-8.8873714,38.7475005],[-8.8873916,38.7507976],[-8.8874012,38.7539123],[-8.8874276,38.7576635],[-8.8874583,38.7611982],[-8.8874874,38.7643067],[-8.8875041,38.7677656],[-8.8875222,38.770463],[-8.8875536,38.7734713],[-8.88758,38.776358],[-8.8876021,38.7795722],[-8.8876339,38.7829159],[-8.8876691,38.7865917],[-8.8876523,38.7894509],[-8.8877083,38.7919611],[-8.8877404,38.794469],[-8.8877597,38.7969376],[-8.8877743,38.7994156],[-8.8877815,38.8018807],[-8.8878062,38.8047499],[-8.8878212,38.8082594],[-8.8878407,38.8112812],[-8.8878495,38.8136924],[-8.8878611,38.8162561],[-8.8878825,38.8195667],[-8.8879043,38.8244112],[-8.8879284,38.8282718],[-8.8879477,38.8310742],[-8.8879671,38.834447],[-8.8879836,38.8374475],[-8.8880096,38.8406828],[-8.8880215,38.8436485],[-8.8880502,38.8471746],[-8.8880719,38.8507752],[-8.8880922,38.8548826],[-8.8881152,38.8586313],[-8.8881331,38.8624998],[-8.888152,38.8663196],[-8.8881725,38.8696063],[-8.8881905,38.8728421],[-8.8882145,38.8763929],[-8.8882367,38.8793682],[-8.8882399,38.8819094],[-8.8882682,38.8848334],[-8.8883137,38.8882935],[-8.8883154,38.8913373],[-8.8863966,38.8958537],[-8.8858065,38.8984642],[-8.8856156,38.9007979],[-8.8859928,38.9021665],[-8.8887504,38.9046285],[-8.891652,38.9072277],[-8.8945323,38.9098031],[-8.8978685,38.9116218],[-8.9024493,38.9141231],[-8.90504,38.9155406],[-8.9092093,38.9178157],[-8.9124898,38.9196058],[-8.9157552,38.9213915],[-8.9191149,38.9232307],[-8.9223001,38.9249703],[-8.9257362,38.926839],[-8.9290648,38.9286508],[-8.932393,38.9304632],[-8.9356485,38.9322636],[-8.9390254,38.9340952],[-8.9419156,38.9356788],[-8.9448954,38.9373003],[-8.9479638,38.9389778],[-8.9507417,38.9404932],[-8.9534596,38.9419709],[-8.9566821,38.9437274],[-8.9591472,38.9464674],[-8.9606874,38.9481797],[-8.9632648,38.9510329],[-8.9657075,38.953766],[-8.967037,38.9566306],[-8.9700794,38.9631357],[-8.9720983,38.9674423],[-8.9711795,38.970748],[-8.9703464,38.9737253],[-8.9697358,38.9758973],[-8.9688005,38.9792305],[-8.967848,38.9826006],[-8.9669095,38.9859507],[-8.966115,38.9888053],[-8.9656513,38.9916519],[-8.965228,38.994336],[-8.9648591,38.9967349],[-8.9643265,39.0001135],[-8.9638746,39.0029909],[-8.9633763,39.0060865],[-8.9630037,39.0076368],[-8.9606545,39.0103096],[-8.9578351,39.0121944]]",1041278637.0,20176674,17299121,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,0.212852934198936,9.979292820420235e-14,-0.2118013780836296,-9.402038636989898,0.0010515561153064,-9.4020386369898,0.0005606545945586,0.0248108684806074,0.0248108684806074,0.996324815916092,-9.060556031233308,0.9947339151407616,-9.051889048318094,1.7978890203338718,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1050341737:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Ribeira de Pena - Vieira do Minho 1&2,REN,2.0,26.3044958421399,LINE:007310,BUS:OSM:way:964625644:400,BUS:OSM:way:753364578:400,"[[-7.8107728,41.5522565],[-7.8094167,41.5558968],[-7.8086524,41.5586311],[-7.8065734,41.5623721],[-7.8048149,41.5672199],[-7.8065174,41.56963],[-7.8150855,41.5729995],[-7.8182753,41.5732797],[-7.8220376,41.5735633],[-7.8275439,41.573518],[-7.8329067,41.5739168],[-7.8355487,41.5749698],[-7.8396401,41.5773104],[-7.8425115,41.578877],[-7.8468898,41.5798485],[-7.8500932,41.5807826],[-7.8530542,41.5817087],[-7.8566053,41.5826979],[-7.8608624,41.583892],[-7.8673218,41.5856221],[-7.8773113,41.5869068],[-7.8825221,41.5875176],[-7.8859257,41.5879077],[-7.8917845,41.5887195],[-7.8957887,41.5890781],[-7.9007729,41.5897755],[-7.9053408,41.5900435],[-7.9097297,41.5901696],[-7.9157413,41.5925063],[-7.9199457,41.5954615],[-7.9252355,41.5989485],[-7.9299826,41.601994],[-7.9330964,41.603696],[-7.9379172,41.6046573],[-7.9459889,41.6036448],[-7.9524694,41.6029593],[-7.9583809,41.602321],[-7.9618899,41.6030578],[-7.9657834,41.6040821],[-7.9698561,41.6053113],[-7.9717423,41.606245],[-7.9752776,41.6081438],[-7.9804041,41.6097629],[-7.9855095,41.6116577],[-7.9891607,41.6155574],[-7.99101,41.6172235],[-7.9959257,41.6205991],[-7.9983177,41.6222769],[-8.0033335,41.6249866],[-8.0053198,41.6269164],[-8.0052987,41.6307325],[-8.0075362,41.6333098],[-8.012393,41.6389752],[-8.0131386,41.6411281],[-8.0138604,41.6439],[-8.0130121,41.6499197],[-8.0132229,41.6525338],[-8.0134968,41.6557461],[-8.0144821,41.6595998],[-8.0144347,41.6630754],[-8.0163261,41.6660707],[-8.0195717,41.6672436],[-8.0236654,41.6694594],[-8.0271059,41.6692509],[-8.0288761,41.6694858]]",1050341737.0,20176731;20176732,17298176;17298177,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,349.817640215722,-47.387406981894685,-349.56414133114913,18.18797663582837,0.2534988845728776,-29.199430346066315,0.5095070579707993,0.5052348698845607,0.5095070579707993,1.000044842175167,2.2740946427373636,1.0,1.8585054282275832,11.07624039066955,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
