source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
OSM:way:1052274848:220:0,OpenStreetMap,DIRECT_OSM,220,cable,,Vermoim - Prelada 2,REN,1.0,10.866050558856651,LINE:007313,BUS:OSM:way:151111218:220,BUS:OSM:way:142182853:220,"[[-8.6253822,41.1725256],[-8.6254008,41.1726935],[-8.62576,41.1726677],[-8.625661,41.1716746],[-8.626189,41.1716289],[-8.6263659,41.1724987],[-8.6264668,41.1727718],[-8.6267411,41.1732713],[-8.6260456,41.1734138],[-8.62592,41.173527],[-8.62592,41.1738387],[-8.6258244,41.1739226],[-8.6244335,41.1742863],[-8.623278,41.1748351],[-8.6232001,41.174911],[-8.6231913,41.1749563],[-8.6232461,41.1757062],[-8.6232762,41.1757541],[-8.6233364,41.1757861],[-8.6236549,41.1758194],[-8.6237222,41.175862],[-8.6237806,41.1759632],[-8.6239611,41.1763468],[-8.6242141,41.1768556],[-8.6242548,41.1768823],[-8.6250671,41.1770474],[-8.6245627,41.1777387],[-8.6239009,41.1786124],[-8.6234957,41.1791346],[-8.6227011,41.1801921],[-8.6224622,41.1803053],[-8.622018,41.1803945],[-8.6210571,41.1806502],[-8.6202608,41.1810604],[-8.619031,41.1817597],[-8.6183461,41.1821579],[-8.6182629,41.182339],[-8.6182753,41.1825388],[-8.6183532,41.1827239],[-8.6187814,41.1830968],[-8.6188221,41.1832873],[-8.6189142,41.183788],[-8.6189794,41.1842005],[-8.6193094,41.184249],[-8.6197546,41.1843277],[-8.6200711,41.1844266],[-8.6203179,41.1846043],[-8.6204359,41.1847072],[-8.6212352,41.1849111],[-8.6216429,41.1848909],[-8.6217475,41.184905],[-8.6225687,41.1850188],[-8.6229092,41.1850926],[-8.6231994,41.1852045],[-8.6234436,41.1854469],[-8.6235286,41.1855667],[-8.6235817,41.1857905],[-8.6237515,41.186158],[-8.6241196,41.1864164],[-8.6241869,41.1865309],[-8.6241975,41.1866401],[-8.624155,41.1867653],[-8.6239391,41.1877455],[-8.625284,41.1886164],[-8.6254787,41.1887789],[-8.6254008,41.1889493],[-8.6243107,41.1898708],[-8.6240099,41.1901052],[-8.6237445,41.1901984],[-8.6225093,41.1904967],[-8.6218475,41.1907471],[-8.6214971,41.190787],[-8.6213166,41.190843],[-8.6200956,41.1917615],[-8.6185808,41.1923634],[-8.6182487,41.1924723],[-8.6170058,41.19288],[-8.6170023,41.1930026],[-8.6171545,41.1930958],[-8.6189701,41.1940039],[-8.6190409,41.1941051],[-8.6191294,41.1946697],[-8.6192532,41.194968],[-8.6194337,41.195245],[-8.6196355,41.1955006],[-8.6197841,41.1958069],[-8.6198337,41.195988],[-8.6198266,41.1972689],[-8.6198513,41.1981557],[-8.6200071,41.1984673],[-8.6202088,41.1987176],[-8.6204424,41.1989732],[-8.6208211,41.1992129],[-8.6221518,41.1998227],[-8.6223819,41.2000704],[-8.6226261,41.2018732],[-8.622442,41.2020329],[-8.6222474,41.2020942],[-8.6221589,41.2022273],[-8.6221908,41.2023578],[-8.6222828,41.2024217],[-8.6224279,41.2024457],[-8.6225553,41.2024297],[-8.6226509,41.2025069],[-8.6229623,41.2031087],[-8.6229977,41.2032818],[-8.6229481,41.2034496],[-8.6227393,41.2036463],[-8.6222757,41.2038407],[-8.621897,41.2040111],[-8.6211608,41.2043812],[-8.6208954,41.2045587],[-8.6206866,41.2047611],[-8.6203362,41.2050966],[-8.6201486,41.2053948],[-8.6199965,41.2056584],[-8.6206264,41.20602],[-8.6208317,41.2061931],[-8.6210299,41.2065206],[-8.6211467,41.2067975],[-8.6212741,41.2070318],[-8.6215183,41.2073087],[-8.6218404,41.2074685],[-8.6222085,41.2075856],[-8.6249137,41.208435],[-8.6251614,41.2085415],[-8.6255472,41.2089203],[-8.6260639,41.2095566],[-8.6261594,41.2097243],[-8.6262302,41.2102009],[-8.6262373,41.2103527],[-8.6261878,41.2104273],[-8.6260851,41.2104619],[-8.6259471,41.2104805],[-8.6249667,41.2102888],[-8.6245243,41.2102089],[-8.6243969,41.2102356],[-8.6243014,41.2103208],[-8.6242695,41.2104885],[-8.6237776,41.2168356],[-8.6238767,41.2170672],[-8.6240041,41.2174643],[-8.6240718,41.2177651],[-8.6239935,41.2185771],[-8.6238495,41.2193891],[-8.6237546,41.2195525],[-8.6236735,41.2197386],[-8.6236245,41.2199197],[-8.6235977,41.2200978],[-8.6235724,41.2205416],[-8.6236663,41.2208871],[-8.6237386,41.2213708],[-8.6239368,41.2219884],[-8.6239333,41.2223026],[-8.6238554,41.2227391],[-8.6236459,41.2228736],[-8.6226115,41.2231915],[-8.6215866,41.2235129],[-8.6207344,41.2239924],[-8.6195739,41.224665],[-8.619317,41.22473],[-8.6167625,41.2246176],[-8.6158472,41.2252551],[-8.616062,41.2254781],[-8.6161064,41.2256573],[-8.6160293,41.225782],[-8.6151548,41.2262965],[-8.614982,41.226416],[-8.61455,41.2279034],[-8.6140732,41.229397],[-8.6138488,41.2299527],[-8.613612,41.2304788],[-8.6133289,41.2307886],[-8.6129926,41.2309502],[-8.6123622,41.2311855],[-8.6119068,41.2312768],[-8.6108491,41.2311785],[-8.6094224,41.2311574],[-8.6090114,41.2311732],[-8.6085981,41.2312083],[-8.6082479,41.2312751],[-8.6079351,41.2313664],[-8.6077576,41.2312944],[-8.6075638,41.2312101],[-8.6074307,41.2310766],[-8.605394,41.2279121],[-8.6030839,41.2285925],[-8.6028519,41.2286517],[-8.6027654,41.2292341],[-8.6028588,41.229443],[-8.6039382,41.2303751],[-8.6039965,41.2303388]]",1052274848.0,20176629,17302006,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.026,0.0997499999999999,220.0,1.242,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-96.48762423262716,-28.739287054647537,96.54367220225429,-6.7673007059742,0.0560479696271158,-35.506587760621734,0.2666270045485215,0.2560974424088694,0.2666270045485215,0.9909272038410234,-1.730196501572823,0.99174400999411,-1.607926261358111,21.467552701169204,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1054310284:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Fundão - Ferro 1 & Penamacor,REN,2.0,7.009959928480009,LINE:007320,BUS:OSM:way:1054310285:220,BUS:JUNCTION:220:03568,"[[-7.455546,40.1784532],[-7.4532462,40.179147],[-7.4521138,40.1792528],[-7.4483619,40.1792655],[-7.4429738,40.1803039],[-7.4395137,40.1809754],[-7.4346296,40.1819233],[-7.4314001,40.1851434],[-7.4306787,40.1872413],[-7.4311733,40.188511],[-7.4309092,40.1899441],[-7.4309148,40.1932561],[-7.4309594,40.1964842],[-7.4309576,40.1982637],[-7.4297138,40.2005543],[-7.4286726,40.2025224],[-7.4278248,40.2078558],[-7.4252553,40.2105636],[-7.4238702,40.2120175],[-7.4210867,40.218539],[-7.4201052,40.2208383],[-7.4196757,40.2232396],[-7.4192406,40.2256729]]",1054310284.0,20176571;20176703,17299092;17301560,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-48.05779462576108,4.636166740675178,48.06458195189491,-6.932954069541826,0.0067873261338249,-2.296787328866648,0.1267004263004434,0.1274356170828571,0.1274356170828571,1.0000322517114564,0.918286978133796,1.0000520825763966,0.9760753674249908,4.617232503002071,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1054310286:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Falagueira - Fundão,REN,1.0,55.06136900860326,LINE:007321,BUS:JUNCTION:400:03925,BUS:OSM:way:1054310285:400,"[[-7.5527805,39.8237231],[-7.5522906,39.824964],[-7.5518158,39.8274401],[-7.5514618,39.8296976],[-7.5539482,39.8326843],[-7.5547837,39.8355019],[-7.5538221,39.8381619],[-7.5524341,39.8420585],[-7.5518507,39.8436473],[-7.5505337,39.844747],[-7.5472413,39.8474344],[-7.5446557,39.8495348],[-7.5421196,39.8515981],[-7.5402528,39.8544479],[-7.5379139,39.858045],[-7.5361356,39.8607051],[-7.5332925,39.8650637],[-7.5293443,39.8662783],[-7.5249293,39.8688434],[-7.5242186,39.8721557],[-7.5229231,39.875369],[-7.5195985,39.8771042],[-7.5169873,39.8785378],[-7.5136015,39.8803719],[-7.5092679,39.8827192],[-7.507503,39.8840982],[-7.504212,39.8867059],[-7.5009933,39.8892805],[-7.4976057,39.8920032],[-7.4932012,39.8925906],[-7.4882394,39.8932524],[-7.485348,39.8936434],[-7.4810243,39.8942278],[-7.4775481,39.8946847],[-7.472055,39.8953905],[-7.4671948,39.8943143],[-7.4629757,39.8942463],[-7.4586788,39.8941723],[-7.4541351,39.8952053],[-7.4507073,39.8959976],[-7.4480653,39.896582],[-7.4436075,39.8988044],[-7.4418539,39.9017878],[-7.4398363,39.9052201],[-7.4373311,39.9076603],[-7.4345081,39.9091925],[-7.4322403,39.9104234],[-7.4299631,39.9116599],[-7.4283242,39.9131741],[-7.4258405,39.9154803],[-7.4231556,39.9179674],[-7.4213317,39.9206005],[-7.4195561,39.9231307],[-7.4190572,39.9260001],[-7.4191902,39.9286903],[-7.4193136,39.9311874],[-7.4194407,39.9337605],[-7.4195427,39.9363744],[-7.4196687,39.9388629],[-7.4197841,39.9416063],[-7.419548,39.944187],[-7.4191886,39.9478329],[-7.4188051,39.9517109],[-7.4185181,39.9546285],[-7.4176306,39.9575663],[-7.4171102,39.9592892],[-7.4163649,39.9617564],[-7.4152131,39.9655688],[-7.414433,39.9681511],[-7.4131912,39.972261],[-7.4105117,39.9746187],[-7.4069999,39.9750608],[-7.4007806,39.9758437],[-7.3979354,39.9779119],[-7.3958239,39.9794468],[-7.3955544,39.9810027],[-7.3951464,39.9833577],[-7.3945738,39.9866634],[-7.3941606,39.9890484],[-7.3935916,39.9923325],[-7.3929131,39.9962488],[-7.3923993,39.9992142],[-7.3918707,40.0022649],[-7.3912534,40.0059736],[-7.3883271,40.0081575],[-7.385234,40.0092867],[-7.3814369,40.0106729],[-7.3770798,40.0122634],[-7.3724696,40.0139463],[-7.3693278,40.0150932],[-7.3649275,40.0166994],[-7.3626128,40.0199316],[-7.3599754,40.0236142],[-7.3572601,40.0274054],[-7.3543513,40.0314442],[-7.3518078,40.0349933],[-7.349399,40.0383304],[-7.3477944,40.0406093],[-7.3458812,40.0432035],[-7.3444471,40.0452217],[-7.3420972,40.0485285],[-7.3394465,40.0522584],[-7.3392675,40.0555641],[-7.3390234,40.0600724],[-7.3387942,40.0643052],[-7.3386133,40.0676451],[-7.3384327,40.0709802],[-7.3398307,40.0739798],[-7.3414005,40.077348],[-7.3429573,40.0806848],[-7.3439929,40.0829045],[-7.3429104,40.0854036],[-7.3415464,40.0885526],[-7.3401854,40.0916945],[-7.3391032,40.0941927],[-7.3407717,40.0985618],[-7.341772,40.1011112],[-7.3440921,40.1044676],[-7.3468082,40.1084233],[-7.3493821,40.1121715],[-7.3517306,40.1155914],[-7.3536024,40.118317],[-7.3557933,40.1205662],[-7.3579042,40.1227208],[-7.3625699,40.1244918],[-7.3690447,40.1248774],[-7.3743183,40.1247067],[-7.380211,40.1245158],[-7.387096,40.1242929],[-7.3890808,40.1250846],[-7.3927033,40.1296298],[-7.3958284,40.1335507],[-7.3969518,40.1349601],[-7.4007565,40.1379734],[-7.4022108,40.1427199],[-7.4027199,40.144381],[-7.4057829,40.1468229],[-7.4061048,40.1487788],[-7.4067673,40.1530718],[-7.4090796,40.1554005],[-7.411891,40.1575414],[-7.4157189,40.1604086],[-7.4197552,40.1634307],[-7.4228699,40.1654394],[-7.4279836,40.1661583],[-7.4331576,40.1674147],[-7.4382162,40.1683412],[-7.4435898,40.169722],[-7.4484009,40.1708854],[-7.4522644,40.1719524],[-7.4554884,40.1738788],[-7.4572348,40.1748397],[-7.4567559,40.1755693]]",1054310286.0,20176776,17294939,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-109.09052549455085,-11.184000518834637,109.19240066711995,-21.27919408204377,0.1018751725691231,-32.4631946008784,0.1576846498348328,0.159882382557855,0.159882382557855,1.0038004736829846,-1.194048068180926,1.0043038750648523,-0.6579134910116832,6.951407937298046,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1054312717:400:0,OpenStreetMap,DIRECT_OSM,400,cable,,,,,2.681956002771391,LINE:007322,BUS:OSM:way:84526032:400,BUS:JUNCTION:400:03991,"[[-7.5322706,39.6648972],[-7.5307363,39.6644884],[-7.5301865,39.6643501],[-7.5297171,39.664284],[-7.5289527,39.6641209],[-7.5281587,39.6632846],[-7.5271556,39.6632805],[-7.5268739,39.6632351],[-7.5266594,39.6631608],[-7.5265092,39.6630761],[-7.5264072,39.6629935],[-7.5256053,39.6618641],[-7.5249964,39.6613871],[-7.5251144,39.6607243],[-7.5251251,39.6604703],[-7.5250474,39.6600945],[-7.5248489,39.6597703],[-7.5245485,39.6594957],[-7.5240389,39.659188],[-7.5233442,39.658872],[-7.5219762,39.6581555],[-7.5209114,39.6572614],[-7.518366,39.656326],[-7.5180146,39.6561608],[-7.5177732,39.6560141],[-7.5176552,39.6558882],[-7.517564,39.6557478],[-7.5175211,39.6556115],[-7.517513,39.6554235],[-7.5176042,39.6543786],[-7.5176016,39.6537219],[-7.5170034,39.6526894],[-7.5165314,39.6519604],[-7.5158742,39.6513946],[-7.5149837,39.6507482],[-7.5122023,39.6501926],[-7.5117597,39.6498746]]",1054312717.0,,,WAY_ONLY,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.01625,0.0875,240.0,2.07,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,7.128717243176652e-05,-32.35473882232327,-4.547621487383782e-11,-9.095142779185298e-11,7.128712695555165e-05,-32.35473882241422,0.0467000429216843,1.4676907639293473e-13,0.0467000429216843,1.0,0.0,1.00002372753358,-0.0002524763593283,2.256040720854314,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1056159570:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,,REN,1.0,0.1844675439726231,LINE:007323,BUS:JUNCTION:220:03767,BUS:JUNCTION:220:03713,"[[-9.058404,38.8874418],[-9.0597327,38.8861447]]",1056159570.0,,,WAY_ONLY,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,6.464468325515719e-11,1.7221337707652467e-10,-5.363424203313416e-12,-0.0304807431190877,5.928125905184378e-11,-0.0304807429468743,4.856795474948962e-13,8.047915571761252e-05,8.047915571761252e-05,0.9939369552999672,-9.9552499114377,0.993936938644524,-9.955249776685733,0.0058318228780878,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1095667244:220:0,OpenStreetMap,DIRECT_OSM,220,cable,,Valongo - Ermesinde,REN,2.0,3.324686402181121,LINE:007417,BUS:OSM:way:539470509:220,BUS:OSM:way:1089441083:220,"[[-8.5282857,41.2113879],[-8.5283782,41.2112247],[-8.5294771,41.2116886],[-8.5297932,41.2118789],[-8.5301146,41.2121048],[-8.5303069,41.2121663],[-8.5305071,41.2121722],[-8.5308486,41.2120992],[-8.5309892,41.2120691],[-8.5306125,41.2109851],[-8.5298564,41.2092966],[-8.5293848,41.2082601],[-8.5291662,41.2074099],[-8.5288316,41.2057034],[-8.528908,41.2054894],[-8.5305519,41.206413],[-8.5315845,41.2069362],[-8.5321931,41.2070987],[-8.5328121,41.2071542],[-8.5337737,41.207071],[-8.5355979,41.2068459],[-8.5375355,41.2065913],[-8.539946,41.2061573],[-8.5404649,41.2060166],[-8.5414528,41.2058243],[-8.5443796,41.2054973],[-8.5454325,41.2053931],[-8.5481652,41.2051227],[-8.5539133,41.2044528],[-8.553779,41.2038805],[-8.5544422,41.2037951]]",1095667244.0,20176575;20176576,17306263;17306264,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.026,0.0997499999999999,220.0,1.242,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,83.92730633415647,3.035334343887099,-83.92074857045658,-24.93636536563672,0.0065577636998881,-21.901031021749617,0.2219700939975212,0.2314215462752057,0.2314215462752057,0.9929087835668368,-1.380247962473309,0.9927850344015258,-1.3962341212719314,9.316487370177365,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1122885804:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Divor - Estremoz & Pegões,REN,2.0,0.1224278657786162,LINE:007432,BUS:OSM:way:987944916:400,BUS:JUNCTION:400:03962,"[[-7.9221365,38.634403],[-7.9228685,38.6353439]]",1122885804.0,20176772;20176773,17294942;17294943,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-7.905234163373924,1.2856296194322083,7.905234777483977,-1.43359022179664,6.141100525880461e-07,-0.1479606023644315,0.0115494507992748,0.0115856162342604,0.0115856162342604,1.0009246500905469,-6.358027881654329,1.0009245957095452,-6.357983896024577,0.2518612224839222,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1122885805:400:1,OpenStreetMap,DIRECT_OSM,400,overhead,,Divor - Pegões,REN,1.0,68.72860292875323,LINE:007434,BUS:OSM:way:988035260:400,BUS:JUNCTION:400:03962,"[[-8.6042382,38.6483726],[-8.6038628,38.647913],[-8.6013957,38.6456325],[-8.5997364,38.6440591],[-8.5969996,38.6428773],[-8.5939678,38.6415682],[-8.5911784,38.6389296],[-8.5894168,38.6388352],[-8.5876683,38.6387414],[-8.5833594,38.6385514],[-8.580787,38.638438],[-8.5776306,38.6378456],[-8.5748128,38.6373169],[-8.5726986,38.6368354],[-8.5701311,38.6362507],[-8.5674228,38.6349337],[-8.5666547,38.6333519],[-8.5660795,38.6321675],[-8.5650978,38.6301456],[-8.5640592,38.6280068],[-8.5630441,38.6259161],[-8.5597852,38.6247547],[-8.557589,38.6245081],[-8.5533392,38.625916],[-8.5469177,38.6281052],[-8.5409686,38.6301518],[-8.5375812,38.6315405],[-8.5329044,38.63208],[-8.5300552,38.6324086],[-8.5278364,38.6326646],[-8.523793,38.6331309],[-8.5198732,38.6335831],[-8.5174229,38.6339444],[-8.5126615,38.6346465],[-8.5087376,38.6342129],[-8.5058562,38.6338945],[-8.5037023,38.6346337],[-8.499993,38.6359093],[-8.4961302,38.6372677],[-8.4928904,38.638384],[-8.4877575,38.6384279],[-8.4840585,38.6384595],[-8.4798839,38.6384944],[-8.4768586,38.6389647],[-8.4734725,38.6394912],[-8.4713157,38.6398278],[-8.4680499,38.640328],[-8.4638424,38.6409698],[-8.4605119,38.6413781],[-8.4567458,38.6418379],[-8.4533317,38.6422572],[-8.445663,38.6431914],[-8.4413683,38.6437155],[-8.4379291,38.6441186],[-8.4354995,38.6439346],[-8.4321441,38.6436804],[-8.4303665,38.6445389],[-8.4271208,38.6461065],[-8.4245339,38.6464231],[-8.4213924,38.6468076],[-8.416977,38.6473479],[-8.4136581,38.6477541],[-8.409371,38.647695],[-8.4059009,38.6476414],[-8.4020369,38.6468464],[-8.3979,38.6459715],[-8.3945805,38.6452585],[-8.3896326,38.6441957],[-8.386396,38.6443193],[-8.3843355,38.644398],[-8.3810503,38.6460385],[-8.3787097,38.6472074],[-8.3757292,38.6486957],[-8.3740325,38.649543],[-8.373138,38.6508564],[-8.3712685,38.6536161],[-8.3690044,38.6569428],[-8.3673458,38.65939],[-8.3650183,38.6628193],[-8.3627137,38.6634217],[-8.3572268,38.6648558],[-8.3507041,38.6648524],[-8.3468742,38.6648516],[-8.344193,38.6648509],[-8.33959,38.6652173],[-8.3365862,38.6654548],[-8.3327728,38.6657619],[-8.3282184,38.6661187],[-8.3245257,38.6664132],[-8.3208678,38.6678143],[-8.3152301,38.6699738],[-8.3126506,38.6709618],[-8.3102224,38.6718919],[-8.306923,38.6731556],[-8.302778,38.6747013],[-8.3002013,38.6745487],[-8.296738,38.674347],[-8.2930232,38.6741306],[-8.2905801,38.6739883],[-8.2872642,38.6737952],[-8.2817176,38.6735838],[-8.2788428,38.6746265],[-8.2766593,38.6754185],[-8.2750943,38.6777374],[-8.2737083,38.6797909],[-8.270972,38.6838452],[-8.2696487,38.6858057],[-8.2672602,38.6893443],[-8.2662798,38.693568],[-8.2656696,38.6961847],[-8.2649834,38.6991433],[-8.2642427,38.7023411],[-8.2636748,38.7047337],[-8.2598627,38.7072841],[-8.2568693,38.7074777],[-8.2511938,38.7078628],[-8.2477096,38.7078314],[-8.2449308,38.7078296],[-8.241161,38.7078282],[-8.2350723,38.707822],[-8.2299654,38.7078189],[-8.2268541,38.7078168],[-8.2234336,38.7078176],[-8.2180807,38.7078092],[-8.2135378,38.7078195],[-8.2106924,38.7077037],[-8.2080069,38.707581],[-8.2039724,38.7074309],[-8.2001869,38.7086839],[-8.198269,38.709316],[-8.1944444,38.7106839],[-8.1903643,38.7119454],[-8.1859236,38.7134278],[-8.1799546,38.7154066],[-8.1744731,38.717204],[-8.170318,38.7170464],[-8.1646122,38.7168621],[-8.1588477,38.7166661],[-8.1562149,38.7166862],[-8.1525799,38.7165917],[-8.1487465,38.7165157],[-8.1436866,38.7163978],[-8.1403868,38.716293],[-8.1348663,38.7162233],[-8.1316036,38.7160674],[-8.1268674,38.7159708],[-8.1228602,38.715852],[-8.1211449,38.7143399],[-8.1177321,38.7117325],[-8.1153291,38.7098144],[-8.1121026,38.7071657],[-8.1099272,38.7054914],[-8.1079289,38.7049262],[-8.1058635,38.7041959],[-8.103573,38.703304],[-8.0996999,38.7024437],[-8.0965993,38.7021883],[-8.0936703,38.7021821],[-8.0897382,38.7024856],[-8.0844021,38.7002803],[-8.0805945,38.6987031],[-8.078717,38.6979306],[-8.0741519,38.6983011],[-8.0713709,38.6971829],[-8.0685067,38.6960313],[-8.0650646,38.6946471],[-8.06276,38.693108],[-8.0604588,38.6915711],[-8.0581908,38.6900563],[-8.0555611,38.6882878],[-8.0525494,38.6862624],[-8.0499656,38.6859039],[-8.0467358,38.6854557],[-8.0434582,38.6850008],[-8.0397177,38.6844817],[-8.0368286,38.6823674],[-8.0335958,38.6800015],[-8.0274731,38.6755203],[-8.0246946,38.6734867],[-8.0205367,38.6722934],[-8.0172414,38.6713476],[-8.0146853,38.670614],[-8.0103353,38.6693613],[-8.0053334,38.6679298],[-8.0016968,38.666886],[-7.9975668,38.6657006],[-7.993734,38.6659558],[-7.9900729,38.6661995],[-7.9855505,38.6665006],[-7.9823399,38.6667184],[-7.9789415,38.6669069],[-7.975916,38.6670661],[-7.9731452,38.6672273],[-7.969425,38.6674284],[-7.9649806,38.6650179],[-7.9621696,38.6634723],[-7.9585969,38.6615287],[-7.954815,38.6602155],[-7.9520658,38.6592541],[-7.9478118,38.6577587],[-7.9461354,38.657168],[-7.9430294,38.6560914],[-7.9405001,38.6547383],[-7.9375336,38.6531946],[-7.9348111,38.6517618],[-7.9317293,38.6501468],[-7.927714,38.6480269],[-7.9243612,38.6462651],[-7.9209736,38.6444719],[-7.9201689,38.6412687],[-7.9198766,38.6400725],[-7.9207376,38.6379963],[-7.9228685,38.6353439]]",1122885805.0,20176772,17294943,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-338.53960737440923,5.444802763337442,339.77914370355825,-34.52008280582055,1.2395363291490185,-29.075280042483108,0.4889840841980226,0.4924981153120447,0.4924981153120447,0.9994252235511676,-8.45681145147464,1.0009245957095452,-6.357983896024577,21.412961535306295,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1123377066:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Central de Daivões - PC Daivões,Iberdrola,2.0,0.1009023951231157,LINE:007443,BUS:OSM:way:1259166797:400,BUS:OSM:way:1123377073:400,"[[-7.8642515,41.5230265],[-7.8630766,41.5232494]]",1123377066.0,,,WAY_ONLY,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,242.60741022682777,-30.60841857494151,-242.6069388904654,30.491406099046216,0.0004713363623523,-0.1170124758952937,0.3529495678818338,0.3529276169912185,0.3529495678818338,1.0,2.408166268529974,1.000000495777088,2.4070567049349254,7.6728166930833455,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1153912008:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Viçoso - Tavira,REN,1.0,16.569757860851244,LINE:007445,BUS:OSM:way:1154057619:150,BUS:OSM:way:201459319:150,"[[-7.6656915,37.4471944],[-7.665453,37.446976],[-7.6647234,37.4456259],[-7.6649299,37.4430875],[-7.6658258,37.4398931],[-7.6669818,37.4359958],[-7.6674968,37.4318597],[-7.6679367,37.4282558],[-7.6695433,37.4253355],[-7.6709361,37.422845],[-7.672082,37.4207947],[-7.6747612,37.4172211],[-7.6776273,37.4128104],[-7.679719,37.4095274],[-7.6827327,37.4048003],[-7.6845162,37.4019961],[-7.6856042,37.3983589],[-7.6849904,37.3954079],[-7.6849956,37.3925574],[-7.6849956,37.3894534],[-7.6850641,37.3849846],[-7.6851273,37.3805029],[-7.6851511,37.3778046],[-7.6851944,37.3753754],[-7.6863889,37.3733544],[-7.6874298,37.3714656],[-7.6897612,37.3681367],[-7.6921611,37.3665727],[-7.6942448,37.3652307],[-7.6989129,37.3638739],[-7.7025615,37.3628144],[-7.7058676,37.3618597],[-7.7093871,37.3608567],[-7.714013,37.3595041],[-7.7184783,37.3582163],[-7.7223297,37.3570835],[-7.7251642,37.3558836],[-7.7289445,37.3542461],[-7.7319082,37.3529394],[-7.738365,37.351928],[-7.7431437,37.3489187],[-7.7486917,37.3469689],[-7.7524693,37.3456579],[-7.7548719,37.3448349],[-7.7591869,37.3433144],[-7.7635323,37.3439469],[-7.7644616,37.3443542]]",1153912008.0,20176567,17309334,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,13.99726157276132,-3.185388619951675,-13.98830585680963,2.0619052730937035,0.0089557159516893,-1.1234833468579717,0.0552529579830153,0.0544227830966333,0.0552529579830153,1.0,-6.068587260879546,1.0000000000000002,-6.26416396718805,5.652476520001574,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1226450068:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Vermoim - Vila Nova de Famalicão,REN,1.0,0.1709303130370898,LINE:007457,BUS:JUNCTION:400:03971,BUS:JUNCTION:400:03939,"[[-8.4752908,41.2191722],[-8.4735114,41.2184162]]",1226450068.0,20176737,17298171,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-211.00044095590977,-57.673861990561,211.00172159331944,57.58379632521142,0.0012806374096783,-0.0900656653495772,0.3160820438742296,0.3160428790812509,0.3160820438742296,0.9988700750493492,-0.1197217024012708,0.9988911254288902,-0.1165740063955317,13.742697559749118,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1227180207:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Central do Carrapatelo - Carrapatelo,REN,1.0,0.2779450250047038,LINE:007504,BUS:OSM:way:1258290321:220,BUS:OSM:way:144374439:220,"[[-8.1303973,41.0846375],[-8.1291971,41.0829423],[-8.1296691,41.0824866]]",1227180207.0,20176687,17299108,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,141.06928326466965,10.190680403248244,-141.06468801404648,-10.20442559842558,0.0045952506231685,-0.0137451951773357,0.3711755638884166,0.3711843600192112,0.3711843600192112,1.0,0.8133692267676841,0.999950904846182,0.8002744233321514,26.89741739269647,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1228550215:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Central do Pego - Pego 4,REN,1.0,0.1437319569935287,LINE:007510,BUS:OSM:relation:17294947:400,BUS:OSM:way:144573746:400,"[[-8.1129635,39.4685425],[-8.1135757,39.4679705],[-8.1133233,39.4674555]]",1228550215.0,20176741,17294977,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,41.19165671139999,-11.993433687723035,-41.19161539836062,11.90714959067581,4.131303937526809e-05,-0.0862840970472262,0.0619239290422065,0.0618890627721685,0.0619239290422065,1.0,-3.0048859195513193,1.000001758722467,-3.0054313312929253,2.692344740965504,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1231241445:400:0,OpenStreetMap,DIRECT_OSM,400,cable,,,REN,1.0,1.2616581202484776,LINE:007522,BUS:OSM:way:24636044:400,BUS:JUNCTION:400:03864,"[[-9.1366131,38.8902455],[-9.1366253,38.8908215],[-9.1387238,38.8970042],[-9.1404976,38.9011562]]",1231241445.0,,,WAY_ONLY,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.01625,0.0875,240.0,2.07,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-243.35294412042217,38.41525704731371,243.36086929545928,-53.4658778679265,0.0079251750371156,-15.050620820612783,0.3570919453970504,0.3611483210488931,0.3611483210488931,0.9958197800320752,-8.554962495853227,0.995819263350086,-8.544920966724119,17.446778794632518,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1251989052:150:0,OpenStreetMap,DIRECT_OSM,150,cable,,,Galp,,1.0610019927683432,LINE:007617,BUS:OSM:way:1251989051:150,BUS:OSM:way:163214308:150,"[[-8.8053488,37.9586357],[-8.8053229,37.9576267],[-8.7998938,37.9575919],[-8.7998766,37.9567176],[-8.7955956,37.9568318]]",1251989052.0,,,WAY_ONLY,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.039,0.1119999999999999,200.0,0.8797499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,1.9905994018976911,39.9999999999926,-1.9873935048168785,-41.42025041257253,0.0032058970808128,-1.4202504125799251,0.1578880021069988,0.1635173108715008,0.1635173108715008,0.9763287712331556,-15.434665636688052,0.9761047774035168,-15.430795954154991,18.586792937937005,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1252065115:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Armamar - Carrapatelo 2,REN,1.0,0.2378584619602332,LINE:007661,BUS:OSM:way:144374439:220,BUS:JUNCTION:220:03556,"[[-8.1290032,41.0822361],[-8.1284174,41.0829345],[-8.126682,41.0830462]]",1252065115.0,20176583,17306084,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-50.964052050146854,5.133415735369072,50.96456789810514,-5.169520348263336,0.0005158479582831,-0.0361046128942641,0.1344293161232783,0.13443981541426,0.13443981541426,0.999950904846182,0.8002744233321514,0.9999537081911144,0.8044226855824907,9.74201560972899,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1252065116:220:1,OpenStreetMap,DIRECT_OSM,220,overhead,,Armamar - Carrapatelo 1,REN,1.0,0.1337753678987039,LINE:007663,BUS:OSM:way:144374439:220,BUS:JUNCTION:220:03556,"[[-8.1282348,41.0827679],[-8.126682,41.0830462]]",1252065116.0,20176582,17306085,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-90.61631618976185,9.151616752598445,90.6172333899792,-9.167454619680084,0.0009172002173727,-0.0158378670816414,0.2390275783784413,0.2390334833462723,0.2390334833462723,0.999950904846182,0.8002744233321514,0.9999537081911144,0.8044226855824907,17.321266909150175,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1252143613:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Paraimo - Valdigem;Paraimo - Valdigem / Armamar,REN,1.0,0.1443113771683869,LINE:007710,BUS:JUNCTION:220:03652,BUS:JUNCTION:220:03753,"[[-7.992087,40.7019743],[-7.9925033,40.7014309],[-7.9929467,40.700852]]",1252143613.0,20176570,17315815,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,134.24773890919053,-13.287665621497952,-134.24557004704104,13.278963601256608,0.0021688621494888,-0.0087020202413441,0.3538986417381952,0.3538924021882843,0.3538986417381952,1.000372551257469,0.3277842933276915,1.000367829725175,0.3211622140173765,25.64482911146342,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1254931302:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Sincelo - Chafariz,REN,1.0,8.517323391559257,LINE:007935,BUS:OSM:way:144432478:220,BUS:JUNCTION:220:03771,"[[-7.4169261,40.6328586],[-7.4163127,40.6332731],[-7.4141578,40.6350483],[-7.4120766,40.6367296],[-7.4103064,40.6381929],[-7.4073322,40.6406577],[-7.4055039,40.6421409],[-7.4035282,40.6434602],[-7.4016143,40.6446925],[-7.399819,40.645455],[-7.3953222,40.645531],[-7.3915445,40.6456629],[-7.3898928,40.6468552],[-7.3876272,40.6493756],[-7.3858503,40.6513893],[-7.3841235,40.6524506],[-7.3780487,40.6512334],[-7.3737718,40.6534239],[-7.37224,40.6562708],[-7.3708754,40.6583302],[-7.369466,40.6605205],[-7.3684175,40.6621511],[-7.3672031,40.6640256],[-7.3645661,40.66582],[-7.361152,40.6667132],[-7.3587363,40.6673666],[-7.3536019,40.6687233],[-7.3494027,40.6694906],[-7.3464971,40.6700161],[-7.3427457,40.6710231],[-7.3396267,40.6714867],[-7.3391133,40.6715308]]",1254931302.0,20176616,17302019,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,3.5716668453454623e-06,-1.4246192692846271,-5.835358839369355e-13,-2.871046113019448e-12,3.5716662618095784e-06,-1.4246192692874982,0.0037386559937126,7.688318322502713e-15,0.0037386559937126,1.0,2.547742618552036,1.000035725561128,2.5474553308897727,0.2709171009936734,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1256020175:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Vermoim - Custóias 1 & Recarei,REN,2.0,0.3079232779770149,LINE:008041,BUS:JUNCTION:220:03721,BUS:JUNCTION:220:03585,"[[-8.60114,41.2324689],[-8.5978319,41.2336852]]",1256020175.0,20176609;20176626,17302009;17302026,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,167.87218410776373,35.578594144274454,-167.86837372190513,-35.65274009837249,0.0038103858585998,-0.0741459540980358,0.4541099294706436,0.4541655643715724,0.4541655643715724,0.9916890839291492,-1.616672091951899,0.9916349839674002,-1.6252751453266454,16.455274071433788,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1256020176:220:1,OpenStreetMap,DIRECT_OSM,220,overhead,,Recarei - Vermoim 1,REN,1.0,0.2756881172779969,LINE:008043,BUS:OSM:way:142182853:220,BUS:JUNCTION:220:03721,"[[-8.604256,41.2316592],[-8.60114,41.2324689]]",1256020176.0,20176609,17302026,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,95.3105208515718,20.162720057864767,-95.3083221289424,-20.192404555489368,0.0021987226293873,-0.0296844976246006,0.2577891545324636,0.2578140100312217,0.2578140100312217,0.99174400999411,-1.607926261358111,0.9916890839291492,-1.616672091951899,18.682174639943604,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1256556437:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Lagoaça - Aldeadávila,Red Eléctrica de España,1.0,1.2071569747750597,LINE:008048,BUS:JUNCTION:400:03819,BUS:OSM:way:47911346:400,"[[-6.6875336,41.2076771],[-6.6816326,41.2078872],[-6.6803673,41.2088835],[-6.678564,41.2095058],[-6.6773105,41.2088888],[-6.6770024,41.2079631],[-6.6777095,41.2070618],[-6.678227,41.207201]]",1256556437.0,20176713,17298195,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,821.8457756063966,-35.68920944746982,-821.7181639514706,36.237122591865045,0.1276116549259995,0.5479131443952241,1.1872466768685372,1.1872007254650834,1.1872466768685372,1.0000871662561326,0.0891911503885939,1.0,0.0,51.619420733414664,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1256556438:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Alcochete - Fanhões,REN,1.0,1.0804913475099904,LINE:008049,BUS:JUNCTION:400:03977,BUS:OSM:way:813954335:400,"[[-8.8901127,38.7100798],[-8.8920969,38.709171],[-8.8944666,38.7053814],[-8.8977711,38.7027211]]",1256556438.0,20176745,17294972,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,171.71130051683448,-16.794722372454576,-171.70624641554838,16.19745781021091,0.005054101286106,-0.5972645622436659,0.2497809469729225,0.249691259695366,0.2497809469729225,0.9969798758405588,-9.383357550118443,0.9969787331667144,-9.400228382778064,10.860041172735764,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1256744832:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Central do Pego - Pego 1,REN,1.0,0.1923082923831524,LINE:008065,BUS:OSM:relation:17294947:400,BUS:OSM:way:144573746:400,"[[-8.1111745,39.466732],[-8.1120779,39.4665851],[-8.1133647,39.4663685]]",1256744832.0,20176742,17294976,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,30.78680257397572,-8.98953839403922,-30.786771696456956,8.873849335758225,3.0877518764071965e-05,-0.1156890582809957,0.0462925257931122,0.0462458760014468,0.0462925257931122,1.0,-3.0048859195513193,1.000001758722467,-3.0054313312929253,2.012718512744012,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1256744834:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Central do Pego - Pego 2,REN,1.0,0.1825837527397615,LINE:008067,BUS:OSM:relation:17294947:400,BUS:OSM:way:144573746:400,"[[-8.111635,39.4673357],[-8.1124114,39.4669913],[-8.1134919,39.4665351]]",1256744834.0,,,WAY_ONLY,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,32.42652942601017,-9.462305650211928,-32.42649690400701,9.352498750445532,3.252200315984055e-05,-0.1098068997663954,0.048755662894041,0.0487113720502826,0.048755662894041,1.0,-3.0048859195513193,1.000001758722467,-3.0054313312929253,2.119811430175696,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1256744854:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Batalha - Pego,REN,1.0,65.87814168956314,LINE:008073,BUS:OSM:way:144564903:400,BUS:OSM:way:144573746:400,"[[-8.7904425,39.6505986],[-8.7910426,39.6488824],[-8.7917046,39.647238],[-8.7900506,39.6451976],[-8.7875047,39.6432511],[-8.7856106,39.6418383],[-8.7826817,39.6396201],[-8.7814593,39.638446],[-8.779299,39.6364188],[-8.7755509,39.6329013],[-8.7720368,39.6295845],[-8.7685228,39.6262677],[-8.7605484,39.6217011],[-8.7563999,39.6192474],[-8.7541025,39.6179011],[-8.7528779,39.6171835],[-8.7516135,39.617261],[-8.7440246,39.617726],[-8.7403164,39.6179532],[-8.7391948,39.6179307],[-8.7318282,39.6174849],[-8.7262807,39.6171798],[-8.7212454,39.6169028],[-8.7175513,39.6160632],[-8.7132226,39.6150793],[-8.7098848,39.6143204],[-8.7058578,39.6134049],[-8.7033972,39.6118099],[-8.6967113,39.612174],[-8.6922511,39.6132775],[-8.6878972,39.6125948],[-8.6843701,39.6122813],[-8.6813726,39.6097392],[-8.6787976,39.6075554],[-8.6753423,39.6046249],[-8.6722888,39.6020351],[-8.6693848,39.5995986],[-8.6655095,39.5963061],[-8.6610374,39.5924648],[-8.6576141,39.5918822],[-8.653661,39.5912095],[-8.6493494,39.5904959],[-8.6438299,39.5895912],[-8.6394993,39.5885321],[-8.6342042,39.5872372],[-8.6286109,39.5858932],[-8.6237336,39.5847212],[-8.62013,39.5838552],[-8.6151882,39.5835141],[-8.6082848,39.5830377],[-8.601912,39.5825978],[-8.5959195,39.5821842],[-8.5902581,39.5817935],[-8.5840476,39.5813725],[-8.5813414,39.5793428],[-8.5775216,39.5764777],[-8.5722766,39.5725435],[-8.5685688,39.5697667],[-8.5646295,39.5668129],[-8.5597448,39.5631501],[-8.5549889,39.5594554],[-8.5514486,39.5567653],[-8.5495795,39.5542202],[-8.5458922,39.5521296],[-8.5422908,39.5500876],[-8.5378171,39.547551],[-8.5338285,39.5452894],[-8.528006,39.5419877],[-8.5229925,39.5391447],[-8.5185183,39.5366074],[-8.5146505,39.5343692],[-8.5088194,39.531051],[-8.5038198,39.5282621],[-8.5000379,39.5260857],[-8.4953601,39.5236112],[-8.4920854,39.5215612],[-8.4864506,39.5183354],[-8.4831139,39.5163902],[-8.4784898,39.5138412],[-8.4738013,39.5112461],[-8.467128,39.5102033],[-8.4610447,39.5091815],[-8.456247,39.508428],[-8.4492128,39.5073619],[-8.4423756,39.5063104],[-8.4391105,39.5058493],[-8.433638,39.5068153],[-8.4306148,39.5081652],[-8.4269161,39.5099627],[-8.4252047,39.5099468],[-8.4232153,39.5100001],[-8.4203515,39.5083064],[-8.4182509,39.507064],[-8.4138104,39.5073546],[-8.4077194,39.5075361],[-8.4029642,39.5077809],[-8.39757,39.5085274],[-8.3921161,39.5092978],[-8.3899287,39.5096815],[-8.385019,39.5098871],[-8.3815304,39.5100656],[-8.3759385,39.5103772],[-8.3677574,39.5107403],[-8.3640752,39.5109518],[-8.3584338,39.5104684],[-8.3532804,39.5100982],[-8.3478311,39.5084425],[-8.3421605,39.506768],[-8.3390456,39.5065325],[-8.3333508,39.5061755],[-8.3257752,39.5057007],[-8.3220223,39.5054245],[-8.3159326,39.5050632],[-8.3107032,39.5042854],[-8.3050643,39.5034467],[-8.2990882,39.5025578],[-8.2941581,39.5018244],[-8.2903289,39.5012549],[-8.2856703,39.5005619],[-8.2815034,39.4999421],[-8.2759618,39.4991191],[-8.2731314,39.4986987],[-8.2712895,39.4984111],[-8.2641306,39.4973544],[-8.2603542,39.4967904],[-8.2533286,39.4957411],[-8.2485581,39.4950286],[-8.2421691,39.4940695],[-8.2376414,39.493403],[-8.2298079,39.4941084],[-8.2261288,39.4944286],[-8.22367,39.494639],[-8.2204288,39.4945577],[-8.2184291,39.4946626],[-8.2101521,39.4950926],[-8.2068912,39.4952875],[-8.2022086,39.4953144],[-8.1977111,39.4953402],[-8.1948511,39.4953608],[-8.1912062,39.4953817],[-8.1873612,39.4954038],[-8.1828325,39.4954298],[-8.1795898,39.4935436],[-8.1727635,39.4934041],[-8.1705989,39.4933741],[-8.1641695,39.4932492],[-8.1578629,39.4931306],[-8.1528723,39.4926443],[-8.1489876,39.492319],[-8.1463993,39.4900488],[-8.1443738,39.4882677],[-8.1417442,39.4859267],[-8.1352474,39.4802202],[-8.1317811,39.4771822],[-8.1281856,39.4740248],[-8.1238281,39.4701558],[-8.1202307,39.466977],[-8.1174691,39.4656951],[-8.1162448,39.4659287],[-8.115312,39.4663624]]",1256744854.0,20176757,17294960,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-156.80996225441035,-1.8111256943562173,157.0663716680396,-35.3661204956071,0.2564094136292567,-37.17724618996331,0.2263250861912684,0.2323813156475582,0.2323813156475582,1.0001135291151997,-3.940838294697888,1.000001758722467,-3.0054313312929253,10.103535462937314,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1256744856:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Alto Lindoso - Cartelle,REN,2.0,1.2488698478449638,LINE:008076,BUS:JUNCTION:400:03799,BUS:OSM:way:135457230:400,"[[-8.1981098,41.8771415],[-8.2043438,41.8747125],[-8.2087207,41.8696839]]",1256744856.0,20176751;20176752,17294965;17294966,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-408.1892717868193,65.32793749673618,408.2059535295921,-66.6677686386436,0.0166817427727892,-1.3398311419074105,0.596651486499564,0.5969985747241324,0.5969985747241324,1.000028039645899,0.8677421930329338,1.000003474265171,0.890929600514523,12.978229885307227,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
