source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
OSM:way:1256744857:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Alto de Mira - Fanhões 4 & Ribatejo,REN,2.0,0.8736415553186276,LINE:008077,BUS:JUNCTION:400:03888,BUS:JUNCTION:400:03892,"[[-9.1465815,38.9007817],[-9.1497163,38.900057],[-9.1558081,38.8976614]]",1256744857.0,20176750;20176777,17294938;17294967,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,298.20583632867243,30.802594261940257,-298.19965026016024,-31.786183013912172,0.0061860685121928,-0.9835887519719152,0.4344568343486716,0.4346149642884412,0.4346149642884412,0.995986512932404,-8.534841670809424,0.9959446312070304,-8.54647454988945,9.44815139757481,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1256986378:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Vieira do Minho - Pedralva 1,REN,1.0,0.684575242613988,LINE:008081,BUS:JUNCTION:400:03927,BUS:JUNCTION:400:03943,"[[-8.227314,41.6466488],[-8.2306051,41.6478995],[-8.2328171,41.6475792],[-8.2340062,41.6461137]]",1256986378.0,20176738,17298170,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,203.61767759078995,26.03242563428751,-203.613164251056,-26.399747871407353,0.0045133397339611,-0.3673222371198434,0.2964505361761798,0.29652660225855,0.29652660225855,0.9994551403506016,1.6754392772475448,0.9994052902301892,1.6631070480922292,12.892460967763045,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1256986379:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,,REN,1.0,0.2521593202674004,LINE:008082,BUS:JUNCTION:150:03509,BUS:JUNCTION:150:03528,"[[-8.3114469,41.5705487],[-8.3140739,41.5694174]]",1256986379.0,,,WAY_ONLY,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,0.0,0.0,0.0,0.0,0.0,0.0,,,,,,,,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1256986380:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Vieira do Minho - Pedralva 1,REN,1.0,1.2619706164016131,LINE:008083,BUS:JUNCTION:400:03944,BUS:JUNCTION:400:03975,"[[-8.3114469,41.5705487],[-8.3143947,41.5695153],[-8.317042,41.5702457],[-8.3222884,41.5737935],[-8.3230019,41.5752081]]",1256986380.0,20176738,17298170,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,203.57584553018947,39.52877677587537,-203.56734154657155,-40.203233102887566,0.0085039836179134,-0.6744563270121944,0.2996426796198891,0.2998535937020584,0.2998535937020584,0.998937835161741,1.562424851476814,0.9988189519453072,1.5398255742706142,13.037112769654716,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1256986380:400:1,OpenStreetMap,DIRECT_OSM,400,overhead,,Vieira do Minho - Pedralva 1,REN,1.0,0.101471367466192,LINE:008084,BUS:JUNCTION:400:03975,BUS:OSM:way:151061884:400,"[[-8.3230019,41.5752081],[-8.3227501,41.576101]]",1256986380.0,20176738,17298170,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,207.89928888498065,41.168976174121205,-207.89857500521668,-41.22289837389329,0.0007138797639356,-0.0539221997720815,0.3062654262905622,0.3062825776140007,0.3062825776140007,0.9988189519453072,1.5398255742706142,0.9988091124838172,1.5379700055245389,13.31663380930438,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1256986381:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,,REN,1.0,0.2629005660459041,LINE:008085,BUS:JUNCTION:150:03528,BUS:JUNCTION:150:03510,"[[-8.3140739,41.5694174],[-8.310975,41.5698809]]",1256986381.0,,,WAY_ONLY,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,0.0,0.0,0.0,0.0,0.0,0.0,,,,,,,,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1257038459:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Fundão - Ferro 1,REN,1.0,5.073355010577284,LINE:008097,BUS:OSM:way:144432489:220,BUS:JUNCTION:220:03568,"[[-7.4767585,40.2343592],[-7.4759455,40.2338617],[-7.4727362,40.232299],[-7.4678773,40.2314689],[-7.4628093,40.2296859],[-7.4573298,40.2277704],[-7.4531011,40.2271459],[-7.4499605,40.2266786],[-7.4452882,40.2259683],[-7.4416145,40.225986],[-7.4373337,40.2260067],[-7.4339938,40.2260228],[-7.4286007,40.2258958],[-7.4243405,40.2257983],[-7.4192406,40.2256729]]",1257038459.0,20176703,17299092,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,48.07479258180402,-11.038941381806112,-48.06462838403054,10.262810666545446,0.0101641977734772,-0.7761307152606669,0.1294552602570579,0.1289735432562468,0.1294552602570579,0.9999354444370672,1.0609141381836016,1.0000520825763966,0.9760753674249908,9.380815960656376,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1257038479:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Armamar - Carrapatelo 1,REN,1.0,0.594001848315982,LINE:008119,BUS:JUNCTION:220:03615,BUS:JUNCTION:220:03557,"[[-7.657254,41.139261],[-7.6641822,41.1381157]]",1257038479.0,20176582,17306085,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,72.55239208329331,-13.120714451693674,-72.54972381257754,13.040384915699391,0.0026682707157732,-0.0803295359942808,0.1935006364627761,0.1934543765700996,0.1935006364627761,0.9999404284865702,1.812936445275984,0.9999505652938284,1.7980272611487202,14.021785250925808,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1257263762:220:0,OpenStreetMap,DIRECT_OSM,220,cable,,Vermoim - Sakthi,REN,1.0,0.5372319582197235,LINE:008122,BUS:OSM:way:151705478:220,BUS:OSM:way:142182853:220,"[[-8.5998719,41.2274443],[-8.5999634,41.2273806],[-8.6000908,41.227551],[-8.6001538,41.2277291],[-8.6004579,41.2277496],[-8.6004075,41.2284488],[-8.6003891,41.2288401],[-8.6003392,41.2290092],[-8.6027437,41.2292595],[-8.6028398,41.2294459],[-8.6035654,41.2300815]]",1257263762.0,20176630,17302005,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.026,0.0997499999999999,220.0,1.242,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,0.0,0.0,2.291958155206157e-07,-1.767580260335921,2.291958155206157e-07,-1.767580260335921,0.0,0.004677311010774,0.004677311010774,0.991744996680516,-1.6079411194366413,0.99174400999411,-1.607926261358111,0.3765950894343021,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1257263764:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Valeira - Armamar 1,REN,1.0,0.4217157155084149,LINE:008124,BUS:OSM:way:127205653:220,BUS:JUNCTION:220:03749,"[[-7.3732427,41.1610818],[-7.3782577,41.1614403]]",1257263764.0,20176584,17306083,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,102.09402121497686,-15.768829847580216,-102.09030219324602,15.724792136169166,0.0037190217308449,-0.0440377114110503,0.2711043271810602,0.2710761095950272,0.2711043271810602,1.0,2.5866650568159413,1.000003521448107,2.5718250524324295,19.64524110007683,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1257263765:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Valeira - Armamar 2,REN,1.0,0.4198279396131186,LINE:008125,BUS:OSM:way:127205653:220,BUS:JUNCTION:220:03749,"[[-7.3732506,41.1612283],[-7.3782577,41.1614403]]",1257263765.0,20176585,17306082,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,102.55309173915109,-15.8394186696396,-102.54935599467296,15.79581585532583,0.0037357444781207,-0.0436028143137683,0.2723232336553468,0.272295142383028,0.2723232336553468,1.0,2.5866650568159413,1.000003521448107,2.5718250524324295,19.73356765618455,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1257263771:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Recarei - Canelas 3 / Tapada do Outeiro,REN,1.0,0.1048826665726829,LINE:008128,BUS:OSM:relation:19645523:220,BUS:JUNCTION:220:03761,"[[-8.4580216,41.070398],[-8.4569048,41.0708232]]",1257263771.0,20176605,17302030,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,111.49593815963576,69.74709675506158,-111.49443883805463,-69.75395566973758,0.0014993215811216,-0.0068589146760018,0.3451354360648395,0.3451598516759689,0.3451598516759689,1.0000000000000004,-0.792775977781396,0.9999472566967074,-0.796375076832798,25.011583454780357,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1257263773:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Tapada do Outeiro - Canelas;Tapada do Outeiro - Canelas / Estarreja;Recarei - Canelas 3 / Tapada do Outeiro,REN,2.0,0.7058830279267861,LINE:008129,BUS:JUNCTION:220:03761,BUS:JUNCTION:220:03594,"[[-8.4569048,41.0708232],[-8.4557683,41.0717467],[-8.4552782,41.0745016],[-8.4535561,41.0764109]]",1257263773.0,20176577;20176605,17302018;17302030,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,222.6548297529048,139.2989744986362,-222.6346976302899,-139.39155422123716,0.0201321226148536,-0.0925797226009592,0.6892856449316169,0.6896143251381592,0.6896143251381592,0.9999472566967074,-0.796375076832798,0.9995926351341762,-0.8205690948560054,24.986026273121713,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1257459292:220:1,OpenStreetMap,DIRECT_OSM,220,overhead,,Valeira - Armamar 2,REN,1.0,0.3236896175835405,LINE:008135,BUS:JUNCTION:220:03615,BUS:JUNCTION:220:03626,"[[-7.6569704,41.1394222],[-7.6531935,41.1400413]]",1257459292.0,20176585,17306082,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-96.76334317556142,11.96804985353542,96.7658867232759,-12.004060595669994,0.002543547714481,-0.0360107421345734,0.2558881190579009,0.2559055837688808,0.2559055837688808,0.9999404284865702,1.812936445275984,0.9999434686628672,1.823688791310046,18.54388288180296,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1257511712:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Lavos - Batalha & Rio Maior,REN,2.0,3.1688634744002213,LINE:008138,BUS:OSM:way:144554435:400,BUS:JUNCTION:400:03858,"[[-8.8363904,40.0565549],[-8.8336869,40.0550533],[-8.8292184,40.0530306],[-8.8239088,40.0506214],[-8.819536,40.0486378],[-8.8139924,40.0461538],[-8.8099121,40.0443641],[-8.8082054,40.042185],[-8.8066497,40.0402242]]",1257511712.0,20176592;20176593,17304880;17304982,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,771.9117188942312,-89.186344075991,-771.7623171600623,86.85752235607687,0.1494017341689186,-2.328821719914131,1.1215838650925356,1.120958658244473,1.1215838650925356,0.9999881832930012,-3.0588604129472476,1.0000150153111624,-3.1695904480531714,24.382257936794257,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1257511713:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Lavos - Rio Maior,REN,1.0,83.13359601426865,LINE:008139,BUS:OSM:way:131715746:400,BUS:JUNCTION:400:03858,"[[-9.0007172,39.3388471],[-8.9993503,39.3385586],[-8.9964962,39.3387448],[-8.9909412,39.3389526],[-8.9858052,39.3397752],[-8.9825584,39.3415748],[-8.9791238,39.3434902],[-8.97456,39.3460246],[-8.9710666,39.3495793],[-8.9710269,39.3522717],[-8.9709367,39.3548463],[-8.970766,39.3589009],[-8.9706709,39.3626302],[-8.9709767,39.3655342],[-8.9714924,39.370385],[-8.9719282,39.3743723],[-8.9722833,39.3772763],[-8.9726625,39.3810243],[-8.9726913,39.3836881],[-8.9727639,39.3865967],[-8.9727919,39.3900248],[-8.9728578,39.3941324],[-8.9728882,39.3976027],[-8.9729342,39.4022847],[-8.9722576,39.4049355],[-8.97139,39.4082583],[-8.9704491,39.4118629],[-8.9696846,39.4147363],[-8.9689117,39.4176066],[-8.9680166,39.4210787],[-8.9671795,39.4242583],[-8.9662499,39.4276022],[-8.965594,39.4302843],[-8.9648465,39.433107],[-8.9638206,39.4369769],[-8.9632024,39.4393596],[-8.962214,39.4431245],[-8.9613467,39.4463848],[-8.960496,39.449616],[-8.9597007,39.4528295],[-8.9589281,39.4557357],[-8.9580836,39.4588176],[-8.9572464,39.4619996],[-8.9563764,39.4654275],[-8.954771,39.4690548],[-8.9543087,39.4731278],[-8.9535366,39.4760083],[-8.9525433,39.4798778],[-8.951798,39.4827424],[-8.9510134,39.4857494],[-8.9501104,39.4891508],[-8.9493839,39.4919648],[-8.9486798,39.4946195],[-8.9478827,39.4975544],[-8.9469736,39.5011547],[-8.9462368,39.50383],[-8.9454883,39.5063132],[-8.9444466,39.5103237],[-8.9436344,39.513467],[-8.9429802,39.515944],[-8.9422793,39.5187226],[-8.9412409,39.5225778],[-8.9394996,39.5254734],[-8.9379342,39.5280845],[-8.9368469,39.5313938],[-8.9357426,39.5349767],[-8.9344591,39.5388396],[-8.933512,39.5412176],[-8.9323061,39.5440866],[-8.9309767,39.5472973],[-8.9298739,39.5499396],[-8.9282249,39.5539605],[-8.926363,39.5583597],[-8.9247483,39.5622031],[-8.9235151,39.5652234],[-8.9220766,39.5686089],[-8.9210468,39.571166],[-8.9197894,39.5742085],[-8.9190218,39.5760059],[-8.9179189,39.5787007],[-8.9168986,39.5811035],[-8.9157649,39.5838041],[-8.914523,39.5868144],[-8.9134615,39.5893639],[-8.9122093,39.5923779],[-8.9108953,39.5956736],[-8.9098647,39.5982268],[-8.9085205,39.601431],[-8.90708,39.6049469],[-8.9053853,39.6090234],[-8.9045326,39.6111122],[-8.9034656,39.6137737],[-8.9012813,39.6190602],[-8.9001395,39.6218824],[-8.8991792,39.6242261],[-8.898046,39.6269891],[-8.8969202,39.6296808],[-8.8957502,39.632478],[-8.8943837,39.6358661],[-8.8932941,39.6385622],[-8.8915797,39.6427006],[-8.8897796,39.6470935],[-8.8884236,39.6504002],[-8.8870486,39.6537824],[-8.8856907,39.657061],[-8.8844338,39.6600367],[-8.8832406,39.6629869],[-8.8817456,39.6666792],[-8.8802759,39.6702193],[-8.8791289,39.6730232],[-8.8778983,39.6760201],[-8.8766479,39.6789715],[-8.8748654,39.6834303],[-8.8736771,39.6863248],[-8.8719332,39.6907041],[-8.8710277,39.6930342],[-8.8695081,39.6968522],[-8.868374,39.6997394],[-8.8674347,39.7021255],[-8.8665468,39.7044195],[-8.8654189,39.707245],[-8.8643238,39.7100185],[-8.8630411,39.7132901],[-8.861904,39.7161767],[-8.8604348,39.7199029],[-8.8592444,39.7229723],[-8.8576524,39.7269513],[-8.8574101,39.729083],[-8.857153,39.7311947],[-8.8566837,39.7355206],[-8.8563692,39.7383245],[-8.8560357,39.7414128],[-8.8555948,39.7454455],[-8.8540422,39.74837],[-8.8524849,39.751279],[-8.8511236,39.7539428],[-8.8493384,39.7572933],[-8.8482717,39.7592768],[-8.8466499,39.7624127],[-8.8448674,39.7657889],[-8.8434946,39.7683688],[-8.8424461,39.7702666],[-8.8409491,39.7731447],[-8.839261,39.7763494],[-8.8377424,39.7790401],[-8.8363358,39.7816211],[-8.834983,39.7840178],[-8.8328429,39.7878223],[-8.8314138,39.7904067],[-8.8302451,39.792961],[-8.8288476,39.7960561],[-8.8271942,39.7995996],[-8.8255317,39.8032043],[-8.8239343,39.8067319],[-8.8221059,39.8106878],[-8.8210145,39.8131111],[-8.8194543,39.8164566],[-8.817965,39.8197147],[-8.8162755,39.8234188],[-8.8148507,39.8264805],[-8.8128584,39.8308874],[-8.8116529,39.8335344],[-8.8106122,39.8357799],[-8.8085839,39.8402368],[-8.8063412,39.8450651],[-8.8050415,39.8478851],[-8.8043059,39.8495088],[-8.8032097,39.8516703],[-8.8017782,39.8544466],[-8.7997484,39.8583683],[-8.7983979,39.861014],[-8.7966929,39.8643422],[-8.7948212,39.8679644],[-8.7929168,39.8716843],[-8.7914631,39.8745538],[-8.7901354,39.8771371],[-8.7877482,39.8818013],[-8.7859967,39.8851891],[-8.7834218,39.8901984],[-8.7814719,39.8940303],[-8.7803775,39.8961745],[-8.7793717,39.8981047],[-8.7770113,39.9027304],[-8.7758692,39.9049629],[-8.7741125,39.9083756],[-8.7729364,39.910665],[-8.7712385,39.9140335],[-8.771299,39.9167276],[-8.7713548,39.9196806],[-8.7714021,39.9227259],[-8.7715112,39.9264205],[-8.7715852,39.9287302],[-8.7716492,39.9321246],[-8.7717498,39.9354762],[-8.7717847,39.9384413],[-8.771883,39.941447],[-8.7719281,39.9445865],[-8.772044,39.9483285],[-8.7720867,39.9515003],[-8.772904,39.9547612],[-8.7734708,39.9570848],[-8.7742208,39.9601155],[-8.7748366,39.9626637],[-8.7755554,39.9656075],[-8.7763015,39.9686908],[-8.7771666,39.9722453],[-8.7779515,39.9755046],[-8.7785346,39.9779595],[-8.7797043,39.9827947],[-8.7806385,39.9866495],[-8.7814731,39.9899877],[-8.782298,39.9934544],[-8.7832262,39.9973086],[-8.7841958,40.0012737],[-8.7848338,40.0039904],[-8.7857856,40.0078561],[-8.7866259,40.011331],[-8.7873454,40.0143597],[-8.7880222,40.0170533],[-8.7900312,40.0196176],[-8.7921293,40.022259],[-8.7933561,40.0238299],[-8.7953752,40.026385],[-8.7973635,40.0288874],[-8.7999284,40.0321551],[-8.8018837,40.0346909],[-8.804855,40.0384638],[-8.8062552,40.0403467],[-8.8066497,40.0402242]]",1257511713.0,20176592,17304982,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-426.7577976593099,-3.624390814689857,429.1501168188069,-22.380547376971737,2.392319159496992,-26.00493819166159,0.6186849524786274,0.6202572819923815,0.6202572819923815,0.9956505893632284,-6.377109665727566,1.0000150153111624,-3.1695904480531714,26.967707912712243,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1257563797:220:0,OpenStreetMap,DIRECT_OSM,220,cable,,Alto de São João - Sacavém,REN,1.0,5.341678661290638,LINE:008140,BUS:JUNCTION:220:03773,BUS:OSM:way:402947133:220,"[[-9.0996157,38.7437925],[-9.0980782,38.7434588],[-9.0969906,38.747385],[-9.0955363,38.7525294],[-9.0954889,38.752969],[-9.095618,38.7534005],[-9.095971,38.7538011],[-9.0963978,38.7540743],[-9.0966639,38.7547153],[-9.0964119,38.7580017],[-9.0966419,38.7587442],[-9.0966111,38.7591114],[-9.0963198,38.7594921],[-9.0948831,38.777934],[-9.0993773,38.7855404],[-9.1036146,38.7852365]]",1257563797.0,20176590,17305668,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.026,0.0997499999999999,220.0,1.242,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,5.543971323045076,22.34679081525095,-5.541060679780501,-39.99866623357207,0.0029106432645749,-17.651875418321115,0.0607628050248704,0.1066065657231638,0.1066065657231638,0.9944061284234864,-10.1702391645314,0.9940449245699804,-10.168590570262724,8.583459398000313,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1257563798:220:0,OpenStreetMap,DIRECT_OSM,220,cable,,Alto de São João - Fanhões,REN,1.0,7.827708349852935,LINE:008141,BUS:JUNCTION:220:03773,BUS:OSM:way:144762180:220,"[[-9.0996157,38.7437925],[-9.1026939,38.7446708],[-9.1033063,38.7449379],[-9.1038161,38.7453612],[-9.104119,38.7456498],[-9.104447,38.7462251],[-9.1046736,38.7468035],[-9.1048771,38.7473485],[-9.1050121,38.7479094],[-9.1050727,38.7484687],[-9.10505,38.7490319],[-9.1048514,38.749799],[-9.1045827,38.7503702],[-9.1031852,38.7533984],[-9.1029059,38.7541801],[-9.1028743,38.7549844],[-9.1032181,38.7580381],[-9.1034856,38.7610548],[-9.1040828,38.7671322],[-9.1046565,38.773044],[-9.1047434,38.7733643],[-9.1049085,38.7732919],[-9.10507,38.7731589],[-9.1053019,38.7731137],[-9.1055205,38.7731569],[-9.1057105,38.7732871],[-9.1057703,38.7736246],[-9.1057787,38.7736719],[-9.1060662,38.7738263],[-9.1072151,38.7740591],[-9.1090347,38.7747506],[-9.1130772,38.7772249],[-9.120352,38.7815833],[-9.1217514,38.7824349],[-9.1219616,38.7825628],[-9.1225806,38.7828462],[-9.1232603,38.7829591],[-9.123961,38.7828831],[-9.1246776,38.7827538],[-9.1246275,38.7840023],[-9.12453,38.7844171],[-9.1238477,38.7859654],[-9.1238274,38.7862042],[-9.1237502,38.788179],[-9.1239558,38.7886862],[-9.1253045,38.7899839],[-9.1252913,38.7901543],[-9.125348,38.7902724],[-9.1254942,38.7903956],[-9.1255811,38.7906821],[-9.1255864,38.7910178],[-9.1255047,38.791372],[-9.1253019,38.791757],[-9.1250305,38.7921112],[-9.1245142,38.7927744],[-9.1240334,38.7933698],[-9.1237884,38.7936593],[-9.1235013,38.7939283],[-9.1231852,38.7941357],[-9.1228309,38.7943184],[-9.1221104,38.794652],[-9.1214768,38.7949477],[-9.121158,38.7950976],[-9.1208051,38.7951992],[-9.1198356,38.7952485],[-9.1194694,38.7952742],[-9.1192455,38.795347],[-9.1189939,38.7954928],[-9.1188306,38.7955801],[-9.1180284,38.7952413],[-9.1169431,38.7945237],[-9.1162073,38.7939563],[-9.1160066,38.7941318]]",1257563798.0,20176591,17305667,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.026,0.0997499999999999,220.0,1.242,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-5.384653752599448,9.194420895532357,5.38686165410044,-35.070058734207535,0.0022079015009923,-25.87563783867518,0.0281197722196932,0.0936699251417852,0.0936699251417852,0.9944061284234864,-10.1702391645314,0.9940697175133344,-10.159807799587742,7.541861927679975,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1257563805:220:0,OpenStreetMap,DIRECT_OSM,220,cable,,Alto de São João - Fanhões & Sacavém,REN,2.0,4.7674459322073,LINE:008147,BUS:OSM:way:896147942:220,BUS:JUNCTION:220:03773,"[[-9.1238557,38.7317028],[-9.125726,38.7323357],[-9.1266955,38.7312835],[-9.1215005,38.728612],[-9.1198672,38.7277735],[-9.1191507,38.7272145],[-9.1188346,38.7265898],[-9.1187397,38.7252251],[-9.1184209,38.7247955],[-9.1179599,38.7244687],[-9.1155205,38.7245797],[-9.1152782,38.7243002],[-9.1152729,38.7237453],[-9.115398,38.7233168],[-9.115456,38.722918],[-9.1150358,38.7229314],[-9.1147566,38.7231534],[-9.1141046,38.7240166],[-9.1133986,38.7248006],[-9.1132761,38.7251726],[-9.112794,38.7256751],[-9.1115058,38.7249486],[-9.1098474,38.7268826],[-9.1074647,38.7287805],[-9.1065585,38.7297844],[-9.1053677,38.7313986],[-9.1044062,38.7331361],[-9.1032709,38.7369142],[-9.1028651,38.7379621],[-9.101511,38.7402963],[-9.1004257,38.7419771],[-9.0996157,38.7437925]]",1257563805.0,20176590;20176591,17305667;17305668,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.026,0.0997499999999999,220.0,1.242,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,0.1596397006502916,7.96421161535806e-14,-0.1593175704373723,-31.541211710773304,0.0003221302129192,-31.541211710773226,0.0004212691799898,0.0832409088412018,0.0832409088412018,0.9944842494768616,-10.17136388310575,0.9944061284234864,-10.1702391645314,3.3510832866828455,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1257573379:220:0,OpenStreetMap,DIRECT_OSM,220,cable,,Alto de Mira - Sete Rios 1,REN,1.0,7.054402780744159,LINE:008149,BUS:OSM:way:1202440398:220,BUS:OSM:way:144654759:220,"[[-9.170198,38.7389689],[-9.1704758,38.7393881],[-9.1710975,38.7392319],[-9.1714808,38.7391662],[-9.1717284,38.7391498],[-9.1721025,38.7391703],[-9.1726462,38.7393442],[-9.1751597,38.7406004],[-9.1762924,38.7411634],[-9.1768614,38.7414922],[-9.177358,38.7418487],[-9.1796815,38.7429336],[-9.1809921,38.7434976],[-9.1822606,38.7440205],[-9.1834579,38.744491],[-9.1847,38.7448352],[-9.1873804,38.744978],[-9.1898572,38.7447452],[-9.1929442,38.7444427],[-9.1942166,38.7443123],[-9.1963372,38.7443924],[-9.1973212,38.7448657],[-9.2022237,38.7451454],[-9.2046683,38.7452903],[-9.2055258,38.7452594],[-9.2063886,38.7453077],[-9.2082392,38.7457793],[-9.2085079,38.7458769],[-9.2087134,38.7459929],[-9.2087832,38.7460916],[-9.2087727,38.7462087],[-9.2088094,38.7463162],[-9.2093061,38.7471404],[-9.2093836,38.7474758],[-9.2094155,38.747614],[-9.2095722,38.7478657],[-9.2099542,38.7483341],[-9.2103045,38.748818],[-9.2104191,38.749006],[-9.2105351,38.7493583],[-9.2107919,38.749874],[-9.2108156,38.7501585],[-9.210626,38.7502901],[-9.2103784,38.7504503],[-9.2102595,38.7508032],[-9.2097038,38.7518045],[-9.2093364,38.7524688],[-9.2089926,38.7526876],[-9.2086923,38.7529659],[-9.2085777,38.7532762],[-9.208641,38.753611],[-9.2085765,38.7537846],[-9.2081944,38.7543198],[-9.2077677,38.7548508],[-9.207362,38.755387],[-9.2069721,38.7559283],[-9.2066849,38.756484],[-9.2062714,38.7574413],[-9.2063083,38.758222],[-9.2064162,38.7586944],[-9.206706,38.7593271],[-9.2077651,38.7603933],[-9.2092587,38.7620037],[-9.2099805,38.7627894],[-9.2102822,38.7632331],[-9.2104784,38.7636727],[-9.2105996,38.7641441],[-9.2106154,38.764596],[-9.2103625,38.7655491],[-9.2095406,38.767369],[-9.2089716,38.768285],[-9.2082708,38.7690696],[-9.2073383,38.7698542],[-9.2062108,38.770491],[-9.204804,38.7710414],[-9.2046644,38.7709408],[-9.2045011,38.7708689],[-9.2041125,38.770837],[-9.2025372,38.7710804],[-9.2025688,38.7712447]]",1257573379.0,20176588,17305738,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.026,0.0997499999999999,220.0,1.242,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-51.24827315032382,-19.92857116048755,51.25866997983613,-3.22689162024413,0.0103968295123095,-23.15546278073168,0.1455735413781888,0.1359288931888997,0.1455735413781888,0.991269248058069,-10.58427032875427,0.9915876704188002,-10.542679702253205,11.720897051383968,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1257582650:220:0,OpenStreetMap,DIRECT_OSM,220,cable,,Alto de Mira - Zambujal 1&2,REN,2.0,8.196958732908064,LINE:008151,BUS:OSM:way:1202443036:220,BUS:OSM:way:151168335:220,"[[-9.2123408,38.7204818],[-9.2123138,38.7204587],[-9.2118077,38.7208181],[-9.2123394,38.7212826],[-9.2107907,38.7220207],[-9.213255,38.7248263],[-9.2147092,38.7260759],[-9.216253,38.7272351],[-9.2203994,38.7302725],[-9.224409,38.7335235],[-9.2259157,38.7347154],[-9.2266428,38.7353688],[-9.2272961,38.7360757],[-9.2293852,38.7391313],[-9.2319169,38.7430415],[-9.2327598,38.74434],[-9.2330786,38.7449195],[-9.2347988,38.7456837],[-9.2365975,38.7462849],[-9.2468642,38.7488108],[-9.2473067,38.750401],[-9.248234,38.7518555],[-9.2484763,38.752628],[-9.2482656,38.753458],[-9.24796,38.7543783],[-9.248032,38.7551857],[-9.2480846,38.7556858],[-9.2479275,38.7563207],[-9.2380549,38.7777779]]",1257582650.0,20176586;20176587,17305878;17305879,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.026,0.0997499999999999,220.0,1.242,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-158.4901996495772,-36.89136927741199,158.54672811678552,-16.779797380793323,0.0565284672083237,-53.67116665820531,0.4309002147414495,0.4219888453856997,0.4309002147414495,0.9910599523519966,-10.597842596073509,0.9914978145194396,-10.52106197528374,17.34702957896335,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1257603072:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Valeira - Armamar 1,REN,1.0,0.2913703758842221,LINE:008152,BUS:JUNCTION:220:03626,BUS:JUNCTION:220:03615,"[[-7.6531935,41.1400413],[-7.6565361,41.1393138]]",1257603072.0,20176584,17306083,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,107.4993048745444,-13.329864286450748,-107.49647919268008,13.301268787125045,0.0028256818643086,-0.0285954993257053,0.2842891744052001,0.2842734534826018,0.2842891744052001,0.9999434686628672,1.823688791310046,0.9999404284865702,1.812936445275984,20.60066481197102,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1257622757:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Paraimo - Valdigem;Paraimo - Valdigem / Armamar;Bodiosa - Armamar 2,REN,2.0,2.204804380714837,LINE:008161,BUS:JUNCTION:220:03751,BUS:JUNCTION:220:03624,"[[-7.6812767,41.1165588],[-7.6836899,41.1182236],[-7.6872816,41.1207057],[-7.6906271,41.1223263],[-7.704812,41.1227771]]",1257622757.0,20176570;20176759,17294957;17315815,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,134.71139873878843,-29.556248722955157,-134.69408526902717,28.94217825771345,0.0173134697612624,-0.6140704652417064,0.3619751847036216,0.3615645048726263,0.3619751847036216,0.9998883669087184,1.730417930136847,0.9999555167167646,1.6787829232755045,13.115042924044262,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1257622757:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Paraimo - Valdigem;Paraimo - Valdigem / Armamar;Bodiosa - Armamar 2,REN,2.0,2.204804380714837,LINE:008162,BUS:JUNCTION:400:03835,BUS:JUNCTION:400:03838,"[[-7.6812767,41.1165588],[-7.6836899,41.1182236],[-7.6872816,41.1207057],[-7.6906271,41.1223263],[-7.704812,41.1227771]]",1257622757.0,20176570;20176759,17294957;17315815,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,186.2871454377643,-47.39945541172795,-186.28079760386825,44.80494178244659,0.0063478338960578,-2.594513629281358,0.2775513447834021,0.276629388285936,0.2775513447834021,0.9996338835207385,0.1856358171823711,0.9996812235575908,0.1667831431677696,6.0337248865956985,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1257622758:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Paraimo - Valdigem / Armamar;Armamar - Recarei,REN,2.0,2.0107847232216303,LINE:008163,BUS:JUNCTION:220:03634,BUS:JUNCTION:220:03750,"[[-7.6810102,41.1179406],[-7.6722152,41.1129022],[-7.6694253,41.1101886],[-7.6654115,41.106221],[-7.6646769,41.1050028]]",1257622758.0,20176570;20176594,17304758;17306269,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-110.57820297395236,15.753917904618442,110.58858066592364,-16.352442200092415,0.0103776919712572,-0.5985242954739736,0.29316066070595,0.2934142228991077,0.2934142228991077,0.9998708215123772,1.7435187345417087,0.9998676673888456,1.7818030437641488,10.630950105040132,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1257622758:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Paraimo - Valdigem / Armamar;Armamar - Recarei,REN,2.0,2.0107847232216303,LINE:008164,BUS:JUNCTION:400:03842,BUS:JUNCTION:400:03960,"[[-7.6810102,41.1179406],[-7.6722152,41.1129022],[-7.6694253,41.1101886],[-7.6654115,41.106221],[-7.6646769,41.1050028]]",1257622758.0,20176570;20176594,17304758;17306269,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-186.47179193977695,46.74714063751435,186.47761968533553,-49.11282357364357,0.0058277455585482,-2.365682936129211,0.2775737934933581,0.2784450648372916,0.2784450648372916,0.9996533335203208,0.1781729151349109,0.9996073157750862,0.1954011609289584,6.053153583419383,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1257912686:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Armamar - Valdigem 1,REN,1.0,1.4658180968072043,LINE:008169,BUS:OSM:way:144396420:220,BUS:JUNCTION:220:03620,"[[-7.7571225,41.1382016],[-7.7562298,41.1379795],[-7.7537088,41.1374237],[-7.7500772,41.1366202],[-7.7403025,41.1345576]]",1257912686.0,20176597,17304444,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-4.344472382386601,-4.042480032515202,4.344513893063578,3.7977775848881534,4.1510676976663774e-05,-0.2447024476270489,0.0155793117602657,0.015148487124825,0.0155793117602657,0.9996292627062344,1.7749663920004184,0.9996683755588096,1.7768441466281153,1.1289356348018678,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1257912695:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Caniçada - Pedralva 3,REN,1.0,10.153008653650428,LINE:008176,BUS:JUNCTION:150:03429,BUS:OSM:way:1427738452:150,"[[-8.3397317,41.6125487],[-8.3352423,41.6139758],[-8.329584,41.6157906],[-8.3244375,41.6174388],[-8.3177694,41.6195609],[-8.3108652,41.6217714],[-8.3046817,41.6237405],[-8.3004232,41.6251004],[-8.2981536,41.6258252],[-8.2922516,41.6277099],[-8.2821702,41.630929],[-8.276769,41.6326536],[-8.2742963,41.6334432],[-8.2628065,41.6371118],[-8.2594464,41.6381846],[-8.2569782,41.6389921],[-8.2550153,41.6395993],[-8.2513467,41.6408018],[-8.2476633,41.6419466],[-8.2407649,41.6441557],[-8.2369165,41.6467465],[-8.23489,41.6501884],[-8.2348565,41.6534208]]",1257912695.0,20176484,17309563,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-171.3880901538307,9.404613989711349,172.19854548209622,-5.791262703497781,0.8104553282655331,3.613351286213568,0.6658570818918164,0.6659783822567387,0.6659783822567387,0.9922031296547972,4.8777654200942,0.9957789217203704,6.328406511107572,68.13078079352825,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1257912699:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Fratel - Falagueira,REN,1.0,1.1565363283715313,LINE:008181,BUS:JUNCTION:150:03499,BUS:JUNCTION:150:03529,"[[-7.8131945,39.5360555],[-7.8118212,39.5367732],[-7.8059107,39.5398569],[-7.8040869,39.5407879],[-7.8036062,39.5414699],[-7.8029677,39.5425151]]",1257912699.0,20176518,17309383,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,5.150817412144508e-09,-0.0817549116421662,1.501028712104377e-12,1.1358706133437372e-11,5.152318440856613e-09,-0.0817549116308075,0.0003146668178991,4.409861921560145e-14,0.0003146668178991,1.0000253720068828,-0.4028732844730739,1.0000260443635554,-0.4028805073898351,0.0321909788132163,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1257912707:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Fernão Ferro - Palmela 4 & Quinta do Anjo (Autoeuropa),REN,2.0,6.8213229182608615,LINE:008189,BUS:JUNCTION:150:03469,BUS:OSM:way:163226990:150,"[[-9.0607192,38.5855003],[-9.0575302,38.583933],[-9.0543294,38.5823527],[-9.0511872,38.5810359],[-9.0487794,38.5813662],[-9.0463908,38.5832247],[-9.0418,38.5856345],[-9.0358836,38.5856845],[-9.0321631,38.5857086],[-9.0265876,38.5857471],[-9.0217013,38.5857848],[-9.0173761,38.5858201],[-9.0133111,38.5858493],[-9.0103661,38.5858705],[-9.0066939,38.5858969],[-9.002207,38.5859301],[-8.9972562,38.5873368],[-8.9921964,38.5870857],[-8.9892743,38.5878178],[-8.986403,38.588538]]",1257912707.0,20176492;20176511,17309365;17309390,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-25.383574605950855,-18.03792242184143,25.3923985842678,17.136849221937787,0.0088239783169434,-0.9010731999036424,0.1209442507949993,0.1188485522163785,0.1209442507949993,0.9910142616737254,-12.462323985710302,0.9921075340530838,-12.399879967068978,6.186406690281296,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1257912724:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Frades - Pedralva,REN,1.0,11.574115883092272,LINE:008202,BUS:JUNCTION:150:03530,BUS:JUNCTION:150:03425,"[[-8.2337886,41.6385573],[-8.2358254,41.6394568],[-8.2438601,41.6378622],[-8.2480741,41.6350769],[-8.250834,41.6332159],[-8.2539744,41.6310913],[-8.2570518,41.6298364],[-8.2627271,41.6275399],[-8.2675343,41.6250673],[-8.2688797,41.6231751],[-8.2714597,41.6194775],[-8.2735767,41.615438],[-8.2768067,41.6096416],[-8.2778267,41.6078302],[-8.2795069,41.6048145],[-8.2827158,41.5990668],[-8.2859423,41.5948511],[-8.2931981,41.5922887],[-8.2962245,41.591223],[-8.2994462,41.589101],[-8.2996219,41.5864498],[-8.2998531,41.5826793],[-8.2999268,41.5790545],[-8.3000127,41.5773149],[-8.3038053,41.5737874],[-8.3074799,41.5725413],[-8.3111602,41.5729573],[-8.3142537,41.5731013],[-8.3178707,41.5734185],[-8.3205287,41.5737878]]",1257912724.0,20176480,17309868,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,REN RNT 150kV double-circuit pumped hydro corridor,LN150 FRADES-PEDRALVA DOUBLE CIRCUIT,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.06,0.32,10.0,1.38,2,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,281.8848600904265,-13.370950381217316,-280.6427716572085,18.38182436059354,1.242088433217987,5.010873979376225,1.09211487579714,1.0917624514275253,1.09211487579714,0.9945796580106914,6.012261077602846,0.99152442266604,4.652911560299515,39.56937955786739,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
OSM:way:1257912725:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Caniçada - Pedralva 2,REN,1.0,0.3563770518824593,LINE:008203,BUS:OSM:way:1427738452:150,BUS:JUNCTION:150:03407,"[[-8.2346079,41.6534819],[-8.234497,41.650278]]",1257912725.0,20176499,17309403,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,154.04304911792164,-4.514828287193775,-154.02028726243873,4.611249361170224,0.022761855482912,0.0964210739764492,0.5956809926161288,0.5956781338426936,0.5956809926161288,0.9957789217203704,6.328406511107572,0.9956551369162702,6.283039137760749,60.93923198118964,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1257912726:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Caniçada - Pedralva 1,REN,1.0,0.3534071507094479,LINE:008204,BUS:OSM:way:1427738452:150,BUS:JUNCTION:150:03407,"[[-8.2347322,41.6534514],[-8.234497,41.650278]]",1257912726.0,20176498,17309404,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,155.33756913924714,-4.552560175045707,-155.31461600166722,4.6502095558160566,0.0229531375799183,0.0976493807703491,0.6006868486374781,0.6006840136879165,0.6006868486374781,0.9957789217203704,6.328406511107572,0.9956551369162702,6.283039137760749,61.45134001406426,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1257937659:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Estoi - Tavira 3 & Tunes,REN,2.0,11.82905552156322,LINE:008209,BUS:OSM:way:93512590:150,BUS:JUNCTION:150:03531,"[[-7.8524643,37.0849891],[-7.8522527,37.0876167],[-7.8521562,37.0911684],[-7.852183,37.0940696],[-7.8522259,37.0970648],[-7.8522796,37.100877],[-7.8523141,37.1061568],[-7.8526385,37.1080103],[-7.853908,37.1148718],[-7.8549744,37.1201225],[-7.8556335,37.1240329],[-7.8564085,37.1283603],[-7.8571455,37.1324752],[-7.8579405,37.1368024],[-7.8588977,37.1421001],[-7.8595462,37.1456892],[-7.8606561,37.1516281],[-7.8620116,37.1590736],[-7.863385,37.1664833],[-7.8639251,37.1694401],[-7.8645562,37.1728952],[-7.8650387,37.1755364],[-7.8658916,37.1802053],[-7.8674241,37.1827406],[-7.8710343,37.1887524],[-7.8715225,37.189555]]",1257937659.0,20176481;20176482,17309804;17309805,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-7.641756580986829,-24.102730603309745,7.651441014415082,22.515215064271672,0.0096844334282524,-1.5875155390380726,0.0984055923474309,0.0923508046816973,0.0984055923474309,0.9889939052409352,-8.020087882718478,0.9910962811579888,-8.003980558458476,5.033534135418461,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
