source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
OSM:way:1257937660:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Tavira - Estoi 3 & Tavira 1,REN,2.0,30.62944923379019,LINE:008210,BUS:JUNCTION:150:03532,BUS:OSM:way:201459319:150,"[[-7.8703737,37.1905913],[-7.8677827,37.1932707],[-7.8647947,37.1964116],[-7.8592318,37.1968196],[-7.8560561,37.1970226],[-7.8541035,37.1962876],[-7.849946,37.1947365],[-7.8471887,37.1913477],[-7.8450483,37.188758],[-7.8414059,37.1843989],[-7.8393299,37.1818089],[-7.8373692,37.1794182],[-7.8351027,37.1767056],[-7.8316963,37.1725595],[-7.8291399,37.1679651],[-7.826509,37.168019],[-7.8249115,37.1703147],[-7.8220421,37.1744023],[-7.8208179,37.1761518],[-7.8192545,37.1785527],[-7.8171583,37.1818544],[-7.8154937,37.1841198],[-7.8135336,37.1873148],[-7.8103143,37.1931851],[-7.8051251,37.1948917],[-7.8008256,37.1962333],[-7.796739,37.2014855],[-7.7952382,37.20338],[-7.7950828,37.2117475],[-7.7922782,37.2161527],[-7.7876405,37.2176176],[-7.783113,37.2190051],[-7.7759233,37.2212642],[-7.7709359,37.2228373],[-7.7666999,37.2241525],[-7.7617578,37.2257307],[-7.7523724,37.2286292],[-7.7494188,37.2303362],[-7.7440622,37.2334872],[-7.7386214,37.2365798],[-7.7317186,37.2405684],[-7.7290478,37.2454096],[-7.7289075,37.2498293],[-7.7289705,37.2552975],[-7.7289006,37.2605485],[-7.7288849,37.2639275],[-7.7298294,37.2678455],[-7.7309425,37.2714959],[-7.7326066,37.277622],[-7.7345044,37.2847032],[-7.7364879,37.2921474],[-7.7415045,37.2981133],[-7.7445351,37.3016692],[-7.7469778,37.3046108],[-7.7502029,37.30848],[-7.7540868,37.3128732],[-7.7552043,37.3167707],[-7.7570767,37.3232386],[-7.758981,37.3294863],[-7.7608908,37.3357444],[-7.7618939,37.3377218],[-7.7637009,37.3412569],[-7.7648242,37.3434331]]",1257937660.0,20176481;20176563,17309338;17309805,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-139.73169864769253,-14.092069246847425,140.54932710414644,14.160741586667513,0.8176284564539174,0.0686723398200879,0.545378713348341,0.5437134314884351,0.545378713348341,0.9911566459459956,-7.995528948274114,1.0000000000000002,-6.26416396718805,27.89660937843176,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1257937661:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Tunes - Tavira 1,REN,1.0,0.4024043327207193,LINE:008211,BUS:JUNCTION:150:03487,BUS:JUNCTION:150:03532,"[[-7.8747994,37.1897751],[-7.8703737,37.1905913]]",1257937661.0,20176563,17309338,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-70.74612495758326,0.3396034263016956,70.75159295575659,-0.3383820899255207,0.0054679981733301,0.0012213363761748,0.2747553664632457,0.2747558863807183,0.2747558863807183,0.9910820040942478,-8.019166925034174,0.9911566459459956,-7.995528948274114,28.108019067081152,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1257937662:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Estoi - Tavira 3,REN,1.0,0.1537334194039264,LINE:008212,BUS:JUNCTION:150:03531,BUS:JUNCTION:150:03532,"[[-7.8715225,37.189555],[-7.8703737,37.1905913]]",1257937662.0,20176481,17309805,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-68.97803309086176,-14.430072241665004,68.98010569193248,14.430451336689512,0.0020726010707221,0.0003790950245079,0.2736807153880159,0.2736722268351024,0.2736807153880159,0.9910962811579888,-8.003980558458476,0.9911566459459956,-7.995528948274114,27.998027149669152,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1257937663:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Tunes - Estoi,REN,1.0,0.2913053624369578,LINE:008213,BUS:JUNCTION:150:03487,BUS:JUNCTION:150:03531,"[[-7.8747994,37.1897751],[-7.8715225,37.189555]]",1257937663.0,20176482,17309804,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-61.32356622011179,8.081054895082405,61.3265920764596,-8.085142822447764,0.0030258563478042,-0.0040879273653597,0.2402173535945656,0.2402276181779573,0.2402276181779573,0.9910820040942478,-8.019166925034174,0.9910962811579888,-8.003980558458476,24.575715414624792,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1258366116:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Central de Sines - Sines,REN,1.0,0.1041104503729279,LINE:008238,BUS:JUNCTION:400:03868,BUS:JUNCTION:400:03875,"[[-8.7626333,37.9962219],[-8.7622013,37.9953497]]",1258366116.0,,,WAY_ONLY,VOLTAGE_CLASS_ENGINEERING_PROXY,REN RNT 150kV double-circuit industrial interconnect,LN150 CENTRAL DE SINES-SINES DOUBLE CIRCUIT,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.025,0.25,12.0,1.124125,2,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,77.14313231215313,6.83586491918815,-77.14308351634168,-6.9609595709276135,4.879581145189604e-05,-0.1250946517394631,0.1117886675200115,0.1118048131204067,0.1118048131204067,0.999947730101895,-7.9668654788755715,0.999946541494385,-7.967221806057398,4.972970671429191,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
OSM:way:1258366117:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Central de Sines - Sines,REN,1.0,0.1013603512536179,LINE:008239,BUS:JUNCTION:400:03875,BUS:JUNCTION:400:03868,"[[-8.7622013,37.9953497],[-8.7628303,37.9961147]]",1258366117.0,,,WAY_ONLY,VOLTAGE_CLASS_ENGINEERING_PROXY,REN RNT 150kV double-circuit industrial interconnect,LN150 CENTRAL DE SINES-SINES DOUBLE CIRCUIT,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.025,0.25,12.0,1.124125,2,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-79.23612209996719,-7.146461356667917,79.23617221987122,7.024697234681576,5.0119904031475926e-05,-0.1217641219863407,0.1148378542944747,0.1148221351831418,0.1148378542944747,0.999946541494385,-7.967221806057398,0.999947730101895,-7.9668654788755715,5.107877428865774,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
OSM:way:1315433653:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Fernão Ferro - Trafaria 3&4,REN,2.0,1.1168534007022672,LINE:008319,BUS:OSM:way:163227021:150,BUS:OSM:way:1495613548:150,"[[-9.2224302,38.6645752],[-9.2226638,38.6625057],[-9.2252049,38.6600649],[-9.2257962,38.659393],[-9.2259062,38.6584776],[-9.2250594,38.6572759],[-9.2239914,38.6557777]]",1315433653.0,20176514;20176515,17309386;17309387,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-61.389348572825654,-21.9499597724072,61.39582094450863,21.830153637524496,0.0064723716829746,-0.119806134882701,0.2538546714893271,0.2536528862656372,0.2538546714893271,0.9885088352450304,-12.816528989648836,0.9887771570990372,-12.789857796531544,12.984893682318525,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1320106616:220:1,OpenStreetMap,DIRECT_OSM,220,overhead,,,REN,2.0,1.5106847819641736,LINE:008423,BUS:JUNCTION:220:03719,BUS:JUNCTION:220:03776,"[[-9.1659175,39.1062864],[-9.1675919,39.1064661],[-9.1697216,39.1053859],[-9.1710386,39.1047261],[-9.1719237,39.1026592],[-9.1734901,39.099129],[-9.1754159,39.0963314]]",1320106616.0,,,WAY_ONLY,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,71.51047648466378,-0.9946743009971188,-71.50722940023488,0.5209600217866207,0.0032470844289065,-0.4737142792104981,0.1892790736281225,0.1892651388523352,0.1892790736281225,0.991575460109105,-9.38880257137717,0.9915338397738932,-9.407365135493642,6.857937450294295,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1320106617:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,,REN,1.0,2.9309789953256007,LINE:008424,BUS:JUNCTION:220:03776,BUS:OSM:way:151166980:220,"[[-9.1754159,39.0963314],[-9.1796458,39.0945932],[-9.1816896,39.0939978],[-9.1839185,39.0931693],[-9.1868341,39.0916778],[-9.1892642,39.0877889],[-9.1903988,39.0874152],[-9.1911122,39.0865949],[-9.1911578,39.0840071],[-9.1910103,39.0817169],[-9.1924909,39.0803427],[-9.195098,39.0798846],[-9.1967744,39.0797784]]",1320106617.0,,,WAY_ONLY,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,71.5072294002361,-0.5209600217296926,-71.49463090097838,0.1288412581838882,0.0125984992577201,-0.3921187635458043,0.1892651388523373,0.1892593433225582,0.1892651388523373,0.9915338397738932,-9.407365135493642,0.9913648046495066,-9.479340265112851,13.714865134227349,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1320416425:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,CF Fundão - Fundão,REN,1.0,0.4733876476462661,LINE:008620,BUS:OSM:way:1320416427:220,BUS:OSM:way:1054310285:220,"[[-7.4529006,40.1814936],[-7.4533627,40.1807546],[-7.455799,40.1785766],[-7.4561769,40.1780814]]",1320416425.0,20176476,18116730,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,0.3537932396321639,-11.65931830457106,-0.3537403676067102,11.58051440695838,5.287202545373182e-05,-0.0788038976126781,0.0306118588473764,0.0304041632189373,0.0306118588473764,1.0,0.9186039386246744,1.0000322517114564,0.918286978133796,2.218250641114239,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1321833261:400:1,OpenStreetMap,DIRECT_OSM,400,overhead,,,REN,1.0,0.0965716225908228,LINE:008753,BUS:JUNCTION:400:03920,BUS:OSM:way:129055610:400,"[[-8.8572221,38.5748823],[-8.857127,38.574017]]",1321833261.0,,,WAY_ONLY,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,7.697260181367517,3.928325190449032,-7.697259043771525,-3.986185912715851,1.137595992517504e-06,-0.057860722266819,0.0125139892200589,0.0125523063815325,0.0125523063815325,0.996745904715744,-9.432332965280876,0.9967451891176812,-9.432396503888556,0.5457524513709809,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1321833262:400:12,OpenStreetMap,DIRECT_OSM,400,overhead,,,REN,1.0,0.0965723676243766,LINE:008770,BUS:OSM:way:129055610:400,BUS:JUNCTION:400:03920,"[[-8.8577944,38.5739723],[-8.8578896,38.5748376]]",1321833262.0,,,WAY_ONLY,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-7.697199661426368,-3.986155608358356,7.697200798949987,3.928294437562166,1.1375236184107962e-06,-0.0578611707961904,0.0125522098421156,0.0125138923836473,0.0125522098421156,0.9967451891176812,-9.432396503888556,0.996745904715744,-9.432332965280876,0.545748254005027,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1321868850:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,,REN,1.0,0.2329565815732269,LINE:008863,BUS:OSM:way:151061884:150,BUS:JUNCTION:150:03512,"[[-8.3215729,41.5765879],[-8.3206686,41.5746051]]",1321868850.0,,,WAY_ONLY,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-36.20023738309042,7.708342472448909,36.201103055584106,-7.719914435210994,0.0008656724936884,-0.0115719627620842,0.1436756835674183,0.1436887810372254,0.1436887810372254,0.9915290145836256,4.642173477517497,0.9915259187013484,4.6494426797895265,14.699619543450174,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1322975647:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Panóias - Ourique & Tavira,REN,2.0,22.89289955231121,LINE:008892,BUS:JUNCTION:150:03533,BUS:JUNCTION:150:03534,"[[-8.3459904,37.7583583],[-8.346042,37.7566268],[-8.346082,37.754683],[-8.3454324,37.752354],[-8.3447368,37.7498604],[-8.344045,37.7473801],[-8.3424396,37.7442692],[-8.3386292,37.7410349],[-8.3363219,37.7397739],[-8.3320698,37.7374924],[-8.3304302,37.7343314],[-8.329313,37.7322192],[-8.3298495,37.7277809],[-8.3302841,37.724306],[-8.3304477,37.7229683],[-8.3304671,37.720415],[-8.3282047,37.7168635],[-8.3254534,37.7124785],[-8.3236992,37.7096978],[-8.3218861,37.7067981],[-8.3220939,37.7035078],[-8.3223501,37.6995648],[-8.3226227,37.6955455],[-8.3244706,37.6913147],[-8.3256549,37.6886033],[-8.3272196,37.6850207],[-8.328601,37.6818377],[-8.3280095,37.6799591],[-8.3271486,37.6790961],[-8.3251382,37.6770476],[-8.3217385,37.6735883],[-8.3195096,37.6697137],[-8.3151631,37.6669706],[-8.3114912,37.6646616],[-8.3087003,37.6629004],[-8.3058129,37.6610722],[-8.3038482,37.6572873],[-8.3023006,37.6542953],[-8.3001132,37.6500842],[-8.2989424,37.6478086],[-8.297419,37.646785],[-8.2944927,37.6461075],[-8.2891108,37.6448556],[-8.2842158,37.6437182],[-8.2789553,37.6431926],[-8.2746108,37.6427585],[-8.2707404,37.6423717],[-8.2657085,37.641879],[-8.2597422,37.6412948],[-8.2545074,37.6407822],[-8.248942,37.6402372],[-8.2447404,37.6375419],[-8.2427448,37.6327128],[-8.2410467,37.6286322],[-8.2391802,37.6241615],[-8.2372557,37.6195217],[-8.2358542,37.6161351],[-8.2337999,37.6112242],[-8.2323861,37.6078444],[-8.2310362,37.6045304]]",1322975647.0,20176467;20176474,18149378;18345103,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-0.0006122972271016,6.245212240590211,0.0024941479296896,-9.48367283163392,0.0018818507025879,-3.23846059104371,0.0239777709570885,0.0364579510820297,0.0364579510820297,1.0025049150825205,-10.414082718048778,1.0012267263339114,-10.400361815247509,1.864856832840396,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1322975647:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Panóias - Ourique & Tavira,REN,2.0,22.89289955231121,LINE:008893,BUS:OSM:way:1322975653:400,BUS:JUNCTION:400:04004,"[[-8.3459904,37.7583583],[-8.346042,37.7566268],[-8.346082,37.754683],[-8.3454324,37.752354],[-8.3447368,37.7498604],[-8.344045,37.7473801],[-8.3424396,37.7442692],[-8.3386292,37.7410349],[-8.3363219,37.7397739],[-8.3320698,37.7374924],[-8.3304302,37.7343314],[-8.329313,37.7322192],[-8.3298495,37.7277809],[-8.3302841,37.724306],[-8.3304477,37.7229683],[-8.3304671,37.720415],[-8.3282047,37.7168635],[-8.3254534,37.7124785],[-8.3236992,37.7096978],[-8.3218861,37.7067981],[-8.3220939,37.7035078],[-8.3223501,37.6995648],[-8.3226227,37.6955455],[-8.3244706,37.6913147],[-8.3256549,37.6886033],[-8.3272196,37.6850207],[-8.328601,37.6818377],[-8.3280095,37.6799591],[-8.3271486,37.6790961],[-8.3251382,37.6770476],[-8.3217385,37.6735883],[-8.3195096,37.6697137],[-8.3151631,37.6669706],[-8.3114912,37.6646616],[-8.3087003,37.6629004],[-8.3058129,37.6610722],[-8.3038482,37.6572873],[-8.3023006,37.6542953],[-8.3001132,37.6500842],[-8.2989424,37.6478086],[-8.297419,37.646785],[-8.2944927,37.6461075],[-8.2891108,37.6448556],[-8.2842158,37.6437182],[-8.2789553,37.6431926],[-8.2746108,37.6427585],[-8.2707404,37.6423717],[-8.2657085,37.641879],[-8.2597422,37.6412948],[-8.2545074,37.6407822],[-8.248942,37.6402372],[-8.2447404,37.6375419],[-8.2427448,37.6327128],[-8.2410467,37.6286322],[-8.2391802,37.6241615],[-8.2372557,37.6195217],[-8.2358542,37.6161351],[-8.2337999,37.6112242],[-8.2323861,37.6078444],[-8.2310362,37.6045304]]",1322975647.0,20176467;20176474,18149378;18345103,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,0.0523999831445842,53.71091392748835,-0.0443361280174742,-81.73914207361425,0.00806385512711,-28.02822814612589,0.076798556930791,0.1170139022054049,0.1170139022054049,1.0094598977873288,-3.9657958545653007,1.0082588848898593,-3.959024168819574,2.543780482726195,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1323054980:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Ferreira do Alentejo - Panóias 1&2,REN,2.0,43.67249509160088,LINE:008894,BUS:JUNCTION:150:03535,BUS:JUNCTION:150:03536,"[[-8.3478748,37.7613291],[-8.3486778,37.7633603],[-8.3507708,37.7687215],[-8.3521797,37.77233],[-8.3535722,37.7759019],[-8.3537199,37.7785659],[-8.353784,37.7797193],[-8.3540112,37.7835949],[-8.3532934,37.7861286],[-8.3524672,37.7891508],[-8.3511747,37.793652],[-8.3502853,37.7968119],[-8.3490156,37.8013057],[-8.346331,37.8050866],[-8.3437719,37.8087362],[-8.3409423,37.8127391],[-8.3380403,37.8168459],[-8.3352678,37.8217606],[-8.3337416,37.8244647],[-8.3314807,37.8284591],[-8.3298875,37.8312851],[-8.3302471,37.8357613],[-8.3305956,37.8401018],[-8.3298377,37.8440797],[-8.329231,37.8473499],[-8.3280271,37.8498398],[-8.3262128,37.8534549],[-8.324829,37.856387],[-8.3232706,37.8580098],[-8.3218593,37.8609945],[-8.3205663,37.8637197],[-8.3187412,37.8676159],[-8.3172963,37.8696543],[-8.3157786,37.8717954],[-8.3148493,37.8731063],[-8.3121104,37.8752508],[-8.3076154,37.8758067],[-8.303071,37.8752644],[-8.2991868,37.8773659],[-8.2975743,37.8802321],[-8.2942994,37.8829833],[-8.2900546,37.884983],[-8.286619,37.8866265],[-8.2831173,37.8899885],[-8.2815925,37.8938137],[-8.2793274,37.8990418],[-8.278668,37.9005637],[-8.2780371,37.9020197],[-8.2776236,37.9029741],[-8.2771994,37.9045845],[-8.27664,37.9067085],[-8.276017,37.9090734],[-8.2757397,37.913367],[-8.2754443,37.9177837],[-8.2751514,37.9220884],[-8.2743405,37.9259726],[-8.2736679,37.929162],[-8.2704621,37.9321136],[-8.2665116,37.9357489],[-8.262958,37.937724],[-8.2587742,37.9400507],[-8.2545637,37.9423914],[-8.2502807,37.9447685],[-8.2457113,37.9465284],[-8.243147,37.9485258],[-8.2387733,37.9502071],[-8.2362313,37.9511774],[-8.2329046,37.9524646],[-8.2306787,37.9543306],[-8.2267238,37.9563748],[-8.2223369,37.9586911],[-8.2184634,37.9607162],[-8.2135657,37.9632828],[-8.2086875,37.9658516],[-8.2039806,37.9682845],[-8.2003007,37.97098],[-8.1967653,37.9735696],[-8.1946942,37.9741995],[-8.1919774,37.9750282],[-8.1899965,37.9756018],[-8.1874323,37.9763967],[-8.1857908,37.9778048],[-8.1836665,37.9784053],[-8.1825185,37.9796865],[-8.1804848,37.9806958],[-8.1779461,37.9819866],[-8.1749293,37.9834725],[-8.1703597,37.9858154],[-8.1664313,37.9878008],[-8.1598696,37.9910861],[-8.1535576,37.9910726],[-8.1483318,37.9906467],[-8.1432849,37.9925728],[-8.1381364,37.9955952],[-8.1349265,37.9976869],[-8.1316115,37.9997337],[-8.1275423,38.0013755],[-8.1253658,38.0022535],[-8.1230925,38.0031707],[-8.121525,38.0038031],[-8.120416,38.0054014],[-8.1197658,38.0063385],[-8.1199574,38.0081488],[-8.1203437,38.0117982],[-8.1206656,38.0149848],[-8.1209166,38.0174693],[-8.121063,38.0188588],[-8.1212527,38.0206732],[-8.1214229,38.0223018],[-8.1224926,38.0234251],[-8.1245586,38.0255895],[-8.125925,38.0262806],[-8.1279672,38.0274537],[-8.1297579,38.0284833],[-8.1314951,38.0294822],[-8.1328387,38.0302548],[-8.1350768,38.0315417],[-8.1359042,38.0333882],[-8.1365171,38.0347561],[-8.1375058,38.0369624],[-8.1371758,38.0388934],[-8.1360056,38.0405516],[-8.1345106,38.0419901],[-8.1328327,38.0435972],[-8.1306055,38.0457318],[-8.1286414,38.047617],[-8.1281017,38.0489506],[-8.1273166,38.0509024],[-8.1263369,38.0522858]]",1323054980.0,20176466;20176475,18149377;18345104,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,0.0005588219326957,-6.208569079636765,9.464350474025505e-14,3.450904204015393e-13,0.0005588219327903,-6.20856907963642,0.0238359920233973,1.3724802902366501e-15,0.0238359920233973,1.0025508316476643,-10.41457500945732,1.0035128901768071,-10.424884241747206,1.2192323285625226,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1323054980:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Ferreira do Alentejo - Panóias 1&2,REN,2.0,43.67249509160088,LINE:008895,BUS:OSM:way:1322975653:400,BUS:JUNCTION:400:04006,"[[-8.3478748,37.7613291],[-8.3486778,37.7633603],[-8.3507708,37.7687215],[-8.3521797,37.77233],[-8.3535722,37.7759019],[-8.3537199,37.7785659],[-8.353784,37.7797193],[-8.3540112,37.7835949],[-8.3532934,37.7861286],[-8.3524672,37.7891508],[-8.3511747,37.793652],[-8.3502853,37.7968119],[-8.3490156,37.8013057],[-8.346331,37.8050866],[-8.3437719,37.8087362],[-8.3409423,37.8127391],[-8.3380403,37.8168459],[-8.3352678,37.8217606],[-8.3337416,37.8244647],[-8.3314807,37.8284591],[-8.3298875,37.8312851],[-8.3302471,37.8357613],[-8.3305956,37.8401018],[-8.3298377,37.8440797],[-8.329231,37.8473499],[-8.3280271,37.8498398],[-8.3262128,37.8534549],[-8.324829,37.856387],[-8.3232706,37.8580098],[-8.3218593,37.8609945],[-8.3205663,37.8637197],[-8.3187412,37.8676159],[-8.3172963,37.8696543],[-8.3157786,37.8717954],[-8.3148493,37.8731063],[-8.3121104,37.8752508],[-8.3076154,37.8758067],[-8.303071,37.8752644],[-8.2991868,37.8773659],[-8.2975743,37.8802321],[-8.2942994,37.8829833],[-8.2900546,37.884983],[-8.286619,37.8866265],[-8.2831173,37.8899885],[-8.2815925,37.8938137],[-8.2793274,37.8990418],[-8.278668,37.9005637],[-8.2780371,37.9020197],[-8.2776236,37.9029741],[-8.2771994,37.9045845],[-8.27664,37.9067085],[-8.276017,37.9090734],[-8.2757397,37.913367],[-8.2754443,37.9177837],[-8.2751514,37.9220884],[-8.2743405,37.9259726],[-8.2736679,37.929162],[-8.2704621,37.9321136],[-8.2665116,37.9357489],[-8.262958,37.937724],[-8.2587742,37.9400507],[-8.2545637,37.9423914],[-8.2502807,37.9447685],[-8.2457113,37.9465284],[-8.243147,37.9485258],[-8.2387733,37.9502071],[-8.2362313,37.9511774],[-8.2329046,37.9524646],[-8.2306787,37.9543306],[-8.2267238,37.9563748],[-8.2223369,37.9586911],[-8.2184634,37.9607162],[-8.2135657,37.9632828],[-8.2086875,37.9658516],[-8.2039806,37.9682845],[-8.2003007,37.97098],[-8.1967653,37.9735696],[-8.1946942,37.9741995],[-8.1919774,37.9750282],[-8.1899965,37.9756018],[-8.1874323,37.9763967],[-8.1857908,37.9778048],[-8.1836665,37.9784053],[-8.1825185,37.9796865],[-8.1804848,37.9806958],[-8.1779461,37.9819866],[-8.1749293,37.9834725],[-8.1703597,37.9858154],[-8.1664313,37.9878008],[-8.1598696,37.9910861],[-8.1535576,37.9910726],[-8.1483318,37.9906467],[-8.1432849,37.9925728],[-8.1381364,37.9955952],[-8.1349265,37.9976869],[-8.1316115,37.9997337],[-8.1275423,38.0013755],[-8.1253658,38.0022535],[-8.1230925,38.0031707],[-8.121525,38.0038031],[-8.120416,38.0054014],[-8.1197658,38.0063385],[-8.1199574,38.0081488],[-8.1203437,38.0117982],[-8.1206656,38.0149848],[-8.1209166,38.0174693],[-8.121063,38.0188588],[-8.1212527,38.0206732],[-8.1214229,38.0223018],[-8.1224926,38.0234251],[-8.1245586,38.0255895],[-8.125925,38.0262806],[-8.1279672,38.0274537],[-8.1297579,38.0284833],[-8.1314951,38.0294822],[-8.1328387,38.0302548],[-8.1350768,38.0315417],[-8.1359042,38.0333882],[-8.1365171,38.0347561],[-8.1375058,38.0369624],[-8.1371758,38.0388934],[-8.1360056,38.0405516],[-8.1345106,38.0419901],[-8.1328327,38.0435972],[-8.1306055,38.0457318],[-8.1286414,38.047617],[-8.1281017,38.0489506],[-8.1273166,38.0509024],[-8.1263369,38.0522858]]",1323054980.0,20176466;20176475,18149377;18345104,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,0.0024169931139176,-53.71091392752988,2.1867933620441633e-13,5.741918131809246e-12,0.0024169931141363,-53.71091392752414,0.0767985204609163,8.20864598990772e-15,0.0767985204609163,1.0094598977873288,-3.9657958545653007,1.010368000076917,-3.970950161613727,1.669533053498182,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1323054981:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Ourique & Panóias - Tavira,REN,2.0,41.16351235695576,LINE:008896,BUS:JUNCTION:150:03484,BUS:JUNCTION:150:03537,"[[-7.9607926,37.37917],[-7.9678744,37.3795376],[-7.9752857,37.3799685],[-7.982702,37.3804118],[-7.9867551,37.3806191],[-7.9915154,37.3808944],[-7.9941111,37.3810452],[-7.9992458,37.3813645],[-8.0033562,37.3815826],[-8.0052826,37.3819919],[-8.0072887,37.3836726],[-8.0085973,37.3847688],[-8.0092699,37.3853323],[-8.0116464,37.389091],[-8.0143802,37.3934147],[-8.0171019,37.397719],[-8.0199759,37.3998373],[-8.0234418,37.4024385],[-8.0266612,37.4048494],[-8.0280087,37.4058413],[-8.0313367,37.4077114],[-8.035264,37.4099096],[-8.0375793,37.4112055],[-8.0407637,37.4137684],[-8.0443861,37.4166838],[-8.0464983,37.4183774],[-8.0491518,37.4211981],[-8.0518148,37.4240288],[-8.0542465,37.4266136],[-8.0566035,37.4291153],[-8.0601668,37.432899],[-8.0617601,37.4355315],[-8.064099,37.4394118],[-8.0664687,37.4408398],[-8.0710593,37.4436082],[-8.07515,37.4460822],[-8.0774979,37.4471176],[-8.0827135,37.4494387],[-8.0887786,37.4502999],[-8.0931166,37.4509158],[-8.098699,37.4517085],[-8.1039752,37.4524577],[-8.1093232,37.4532393],[-8.1129957,37.4537384],[-8.1169596,37.4543013],[-8.1262629,37.4556222],[-8.130928,37.4562845],[-8.1346787,37.4568171],[-8.1377873,37.4572584],[-8.1400888,37.4582883],[-8.1451333,37.4604112],[-8.1494064,37.4622806],[-8.1547572,37.464533],[-8.1590424,37.4663802],[-8.1620454,37.4676626],[-8.1667525,37.4696727],[-8.1704471,37.4712636],[-8.1729456,37.4723395],[-8.1785287,37.4747435],[-8.1807697,37.4757085],[-8.1836053,37.4771916],[-8.188815,37.4800444],[-8.1923011,37.4819396],[-8.1951656,37.4834867],[-8.1984803,37.4852771],[-8.1991428,37.4864349],[-8.2008968,37.4893944],[-8.2033321,37.4935035],[-8.2050209,37.4963693],[-8.2066973,37.4992516],[-8.2106683,37.5023776],[-8.2133371,37.5045161],[-8.2177245,37.5059196],[-8.2215366,37.507139],[-8.2257825,37.5084971],[-8.231784,37.5103865],[-8.2344917,37.5112588],[-8.2370666,37.5134279],[-8.2394189,37.5166787],[-8.242628,37.5202782],[-8.245714,37.5237394],[-8.2476157,37.5258316],[-8.2501477,37.5286501],[-8.2519032,37.5325075],[-8.2538002,37.536637],[-8.2544459,37.5380556],[-8.2548468,37.5403897],[-8.255614,37.5447836],[-8.2536368,37.5503116],[-8.2524195,37.5537406],[-8.2511877,37.5571468],[-8.2502956,37.5596226],[-8.2488218,37.5636992],[-8.2479671,37.5661301],[-8.2446465,37.5685867],[-8.2427502,37.5699931],[-8.2414754,37.5744591],[-8.2402678,37.5787546],[-8.2401109,37.5817539],[-8.2399835,37.5840251],[-8.2387389,37.586428],[-8.2373965,37.5890189],[-8.2363897,37.5909589],[-8.2349684,37.5936974],[-8.233989,37.5955843],[-8.2327797,37.5979142],[-8.2318255,37.5997527],[-8.231273,37.6008171],[-8.2302779,37.6027551]]",1323054981.0,20176468;20176474,17309370;18149378,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,124.0692695264354,-23.58245108289435,-123.20106521500408,22.39317539550174,0.8682043114313132,-1.1892756873926125,0.4860645738060739,0.4819700230900173,0.4860645738060739,1.0000579595949315,-7.336028025470201,1.000001189778409,-9.482241478393362,24.86263804634649,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1323054981:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Ourique & Panóias - Tavira,REN,2.0,41.16351235695576,LINE:008897,BUS:JUNCTION:400:04007,BUS:JUNCTION:400:04008,"[[-7.9607926,37.37917],[-7.9678744,37.3795376],[-7.9752857,37.3799685],[-7.982702,37.3804118],[-7.9867551,37.3806191],[-7.9915154,37.3808944],[-7.9941111,37.3810452],[-7.9992458,37.3813645],[-8.0033562,37.3815826],[-8.0052826,37.3819919],[-8.0072887,37.3836726],[-8.0085973,37.3847688],[-8.0092699,37.3853323],[-8.0116464,37.389091],[-8.0143802,37.3934147],[-8.0171019,37.397719],[-8.0199759,37.3998373],[-8.0234418,37.4024385],[-8.0266612,37.4048494],[-8.0280087,37.4058413],[-8.0313367,37.4077114],[-8.035264,37.4099096],[-8.0375793,37.4112055],[-8.0407637,37.4137684],[-8.0443861,37.4166838],[-8.0464983,37.4183774],[-8.0491518,37.4211981],[-8.0518148,37.4240288],[-8.0542465,37.4266136],[-8.0566035,37.4291153],[-8.0601668,37.432899],[-8.0617601,37.4355315],[-8.064099,37.4394118],[-8.0664687,37.4408398],[-8.0710593,37.4436082],[-8.07515,37.4460822],[-8.0774979,37.4471176],[-8.0827135,37.4494387],[-8.0887786,37.4502999],[-8.0931166,37.4509158],[-8.098699,37.4517085],[-8.1039752,37.4524577],[-8.1093232,37.4532393],[-8.1129957,37.4537384],[-8.1169596,37.4543013],[-8.1262629,37.4556222],[-8.130928,37.4562845],[-8.1346787,37.4568171],[-8.1377873,37.4572584],[-8.1400888,37.4582883],[-8.1451333,37.4604112],[-8.1494064,37.4622806],[-8.1547572,37.464533],[-8.1590424,37.4663802],[-8.1620454,37.4676626],[-8.1667525,37.4696727],[-8.1704471,37.4712636],[-8.1729456,37.4723395],[-8.1785287,37.4747435],[-8.1807697,37.4757085],[-8.1836053,37.4771916],[-8.188815,37.4800444],[-8.1923011,37.4819396],[-8.1951656,37.4834867],[-8.1984803,37.4852771],[-8.1991428,37.4864349],[-8.2008968,37.4893944],[-8.2033321,37.4935035],[-8.2050209,37.4963693],[-8.2066973,37.4992516],[-8.2106683,37.5023776],[-8.2133371,37.5045161],[-8.2177245,37.5059196],[-8.2215366,37.507139],[-8.2257825,37.5084971],[-8.231784,37.5103865],[-8.2344917,37.5112588],[-8.2370666,37.5134279],[-8.2394189,37.5166787],[-8.242628,37.5202782],[-8.245714,37.5237394],[-8.2476157,37.5258316],[-8.2501477,37.5286501],[-8.2519032,37.5325075],[-8.2538002,37.536637],[-8.2544459,37.5380556],[-8.2548468,37.5403897],[-8.255614,37.5447836],[-8.2536368,37.5503116],[-8.2524195,37.5537406],[-8.2511877,37.5571468],[-8.2502956,37.5596226],[-8.2488218,37.5636992],[-8.2479671,37.5661301],[-8.2446465,37.5685867],[-8.2427502,37.5699931],[-8.2414754,37.5744591],[-8.2402678,37.5787546],[-8.2401109,37.5817539],[-8.2399835,37.5840251],[-8.2387389,37.586428],[-8.2373965,37.5890189],[-8.2363897,37.5909589],[-8.2349684,37.5936974],[-8.233989,37.5955843],[-8.2327797,37.5979142],[-8.2318255,37.5997527],[-8.231273,37.6008171],[-8.2302779,37.6027551]]",1323054981.0,20176468;20176474,17309370;18149378,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-0.0078309593629406,-131.81060033236534,0.0441217820979012,81.86478488818501,0.0362908227349606,-49.945815444180326,0.1893403263646267,0.1171968373538869,0.1893403263646267,1.004816131610656,-3.939475244274345,1.0082324643768528,-3.958874848296936,4.116094051404929,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1323460920:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Nave da Mata - Ferro,REN,1.0,23.347332741536057,LINE:008898,BUS:OSM:way:1323460918:220,BUS:OSM:way:144432489:220,"[[-7.2662168,40.1327284],[-7.2655523,40.1327297],[-7.2655021,40.1332177],[-7.2664319,40.1340077],[-7.2685665,40.1343869],[-7.2710171,40.1361146],[-7.2730019,40.1375396],[-7.2762286,40.1398524],[-7.2790599,40.1418628],[-7.2821224,40.1430114],[-7.2874717,40.1445352],[-7.2893,40.145072],[-7.2926715,40.1470484],[-7.2943306,40.1480469],[-7.2971436,40.1497526],[-7.2976416,40.1508598],[-7.2989988,40.1537955],[-7.3012063,40.1558435],[-7.3037678,40.1582501],[-7.3071608,40.1599106],[-7.3107389,40.161657],[-7.314481,40.1634931],[-7.3177761,40.1651309],[-7.3201802,40.1663776],[-7.3233452,40.1679886],[-7.3263297,40.1689073],[-7.3293953,40.170955],[-7.3329991,40.1739155],[-7.3360079,40.1756015],[-7.339,40.1773113],[-7.3417644,40.1788759],[-7.3447681,40.1805763],[-7.34886,40.1816614],[-7.3514727,40.1835121],[-7.3530138,40.1846037],[-7.3562833,40.1869325],[-7.3601988,40.1874069],[-7.3643919,40.1879088],[-7.3676786,40.1871733],[-7.372317,40.1861383],[-7.3741738,40.1866219],[-7.3785464,40.1877655],[-7.3824207,40.1878105],[-7.3859614,40.1878364],[-7.3897728,40.1878978],[-7.3937881,40.187947],[-7.3981731,40.1879938],[-7.4030185,40.1880501],[-7.4074327,40.1881029],[-7.4112745,40.1881412],[-7.4157341,40.1881867],[-7.4185692,40.1882119],[-7.421213,40.1882562],[-7.4244386,40.1882909],[-7.4285925,40.1883353],[-7.4313695,40.190077],[-7.4365568,40.1933426],[-7.4409066,40.1960793],[-7.4431059,40.1974456],[-7.4472323,40.1982424],[-7.4513611,40.1990113],[-7.453616,40.1994353],[-7.4558677,40.2014953],[-7.4584849,40.2032799],[-7.4618062,40.2063591],[-7.4645138,40.2087936],[-7.4645138,40.2113647],[-7.4645211,40.2138045],[-7.4645252,40.2165747],[-7.464526,40.2186151],[-7.465779,40.2200005],[-7.4675073,40.223781],[-7.4695508,40.2252856],[-7.4718762,40.2277769],[-7.4738692,40.2318583],[-7.4743194,40.2327807],[-7.4760527,40.2336818],[-7.4768698,40.2341056]]",1323460920.0,20176473,18156367,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,0.2673725984932577,-1.520475437767225,-0.2673676174174825,-2.3842743406384495,4.981075775234434e-06,-3.9047497784056744,0.0040514372371407,0.0062967222452469,0.0062967222452469,1.0,1.0625426891184022,0.9999354444370672,1.0609141381836016,0.4562842206700714,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1323506153:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Santas - Estremoz,REN,1.0,4.984742991704509,LINE:008899,BUS:OSM:way:144601080:400,BUS:JUNCTION:400:04009,"[[-7.5292273,38.8901553],[-7.5287421,38.8910287],[-7.5280434,38.8923016],[-7.5260425,38.8935276],[-7.5249428,38.8941862],[-7.5218415,38.8954794],[-7.5159131,38.8967173],[-7.5128715,38.8974313],[-7.5090453,38.8982602],[-7.5037479,38.8994112],[-7.4998635,38.900763],[-7.4955819,38.902253],[-7.4923633,38.903373],[-7.4893579,38.9048571],[-7.4853708,38.9068092],[-7.481896,38.9085207],[-7.4796758,38.9096144],[-7.4789214,38.9099692]]",1323506153.0,20176472,18156894,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,1.8721174904286033e-06,-3.053638867736204,1.0356013981043942e-10,0.0470748127664063,1.8722210505684137e-06,-3.0065640549697976,0.0044076797481648,6.794784918589026e-05,0.0044076797481648,0.999970122052186,-4.722814741029161,0.9999821976844748,-4.722883931377068,0.1916382499202099,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1323521032:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Sines - Central de Sines (Cogeração) & Repsol 1,REN,2.0,0.337541259862689,LINE:008900,BUS:JUNCTION:150:03463,BUS:OSM:way:144622215:150,"[[-8.7693778,37.996205],[-8.7684211,37.998191],[-8.7676043,37.9988361]]",1323521032.0,20176464;20176483,17309569;19450466,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-199.53623240560745,8.768833842245527,199.55499001411917,-8.714469934502537,0.0187576085117484,0.0543639077429904,0.785781613353201,0.7857894779219581,0.7857894779219581,0.9783336278695,-14.47283424726908,0.978403973507267,-14.443929000633148,40.19383518782394,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1323521033:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Sines - Repsol 1,REN,1.0,4.654383158856575,LINE:008901,BUS:JUNCTION:150:03463,BUS:OSM:way:1165313067:150,"[[-8.7693778,37.996205],[-8.7698847,37.9951185],[-8.7704802,37.993771],[-8.7739449,37.9931199],[-8.7774599,37.9910764],[-8.7813619,37.9888655],[-8.7838087,37.9874791],[-8.786788,37.985791],[-8.7899604,37.9839824],[-8.793703,37.9818211],[-8.796839,37.98001],[-8.798294,37.97995],[-8.801585,37.979785],[-8.805787,37.980553],[-8.809311,37.981117],[-8.812927,37.981689],[-8.8145408,37.9817433]]",1323521033.0,20176464,19450466,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-3.5118421355951064,-0.1696641130252841,3.5120020664006817,-0.1443945121158056,0.0001599308055753,-0.3140586251410898,0.0138325535129939,0.013828099491734,0.0138325535129939,0.9783336278695,-14.47283424726908,0.9783790364126722,-14.45892800617993,1.4150949885415829,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1323521034:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Sines - Repsol 2,REN,1.0,4.934955682324563,LINE:008902,BUS:OSM:way:1165313067:150,BUS:OSM:way:144622215:150,"[[-8.8145435,37.9818527],[-8.812961,37.981938],[-8.80936,37.981437],[-8.804996,37.98084],[-8.801732,37.980218],[-8.79784,37.980933],[-8.795026,37.981444],[-8.792288,37.98302],[-8.7888983,37.9849895],[-8.7860985,37.9866163],[-8.7842352,37.9876989],[-8.7815765,37.9892367],[-8.7777072,37.9914657],[-8.7745209,37.9933012],[-8.7722457,37.9946027],[-8.7700564,37.9966446],[-8.769392,37.998116],[-8.7678235,37.9991599],[-8.7671068,37.9992488]]",1323521034.0,20176463,19450467,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-3.512002066401544,0.1443945121131563,3.5121729684131657,-0.4774019294455905,0.0001709020116216,-0.3330074173324341,0.0138280994917369,0.0139438043201346,0.0139438043201346,0.9783790364126722,-14.45892800617993,0.978403973507267,-14.443929000633148,1.4264761452823187,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1326346462:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Vila Nova da Rainha - Ribatejo;CF Carregado - Carregado,REN,2.0,2.2253659152078464,LINE:008904,BUS:JUNCTION:220:03779,BUS:JUNCTION:220:03780,"[[-8.9409319,39.0367113],[-8.9408809,39.0332049],[-8.9401513,39.0302483],[-8.9424969,39.0276105],[-8.9455345,39.0244058],[-8.947345,39.0215051],[-8.9499199,39.0191545]]",1326346462.0,20176471;20417135,18185163;20417132,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-9.233142495791232e-06,1.9415871712239408,1.4191393619228408e-05,-2.678206886195295,4.9582511234371735e-06,-0.736619714971354,0.0051220976657234,0.0070654808848928,0.0070654808848928,0.9947769885154996,-9.052237265566918,0.9947617745686252,-9.052114274590812,0.2559956842352472,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1326346462:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Vila Nova da Rainha - Ribatejo;CF Carregado - Carregado,REN,2.0,2.2253659152078464,LINE:008905,BUS:JUNCTION:400:04011,BUS:JUNCTION:400:04012,"[[-8.9409319,39.0367113],[-8.9408809,39.0332049],[-8.9401513,39.0302483],[-8.9424969,39.0276105],[-8.9455345,39.0244058],[-8.947345,39.0215051],[-8.9499199,39.0191545]]",1326346462.0,20176471;20417135,18185163;20417132,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,0.5655095859082333,1.2735973135589065,-0.5655083406133833,-3.9581785366033224,1.245294850016343e-06,-2.6845812230444164,0.0020113531516164,0.0057711923398733,0.0057711923398733,0.9999977569443947,-7.833774406699064,0.9999931106980678,-7.8338046811791875,0.1254607030407248,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1326352541:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Vila Nova da Rainha - Ribatejo,REN,1.0,1.884197482170579,LINE:008906,BUS:OSM:way:1298167959:400,BUS:JUNCTION:400:04011,"[[-8.9281994,39.0456469],[-8.9284569,39.0460151],[-8.9306214,39.0471816],[-8.9341915,39.0466567],[-8.9361441,39.0445527],[-8.9383704,39.0421737],[-8.9398027,39.0406405],[-8.9409989,39.0393488],[-8.9409319,39.0367113]]",1326352541.0,20176471,18185163,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,0.5655098265148675,0.1370811230926124,-0.5655095859006273,-1.2735973135140497,2.406142401989442e-07,-1.1365161904214371,0.0008398816858557,0.0020113531515528,0.0020113531515528,1.0,-7.833690912963446,0.9999977569443947,-7.833774406699064,0.0874501370240353,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1326352542:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Vila Nova da Rainha - Ribatejo,REN,1.0,0.6271267978939365,LINE:008907,BUS:JUNCTION:400:04012,BUS:OSM:way:144608818:400,"[[-8.9499199,39.0191545],[-8.9526826,39.0159286],[-8.9520657,39.0149199],[-8.9513305,39.0146133]]",1326352542.0,20176471,18185163,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,0.5655083405812776,3.958178536515934,-0.5655066237697971,-4.336428570977338,1.7168114805343748e-06,-0.3782500344614039,0.0057711923397419,0.0063121627908306,0.0063121627908306,0.9999931106980678,-7.8338046811791875,0.9999889913640544,-7.833813146453373,0.2744418604708997,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
