source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
OSM:way:1328440612:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Feira - Ribeira de Pena,REN,1.0,21.50402397417389,LINE:008908,BUS:JUNCTION:400:03967,BUS:OSM:way:751560789:400,"[[-8.2921676,40.9578994],[-8.2940688,40.9576792],[-8.2958934,40.9577415],[-8.2992326,40.9592664],[-8.3009738,40.9600506],[-8.3030692,40.9609944],[-8.3070199,40.9627884],[-8.3106399,40.9644239],[-8.312759,40.9653813],[-8.3157892,40.9667503],[-8.3169924,40.9672939],[-8.3264744,40.9715858],[-8.3278207,40.9721952],[-8.3303925,40.9733592],[-8.3319012,40.9740421],[-8.3337599,40.9748872],[-8.3425591,40.978888],[-8.3444402,40.9797146],[-8.3479226,40.9812949],[-8.3490369,40.9818005],[-8.3559715,40.9818608],[-8.3577741,40.9818765],[-8.3621829,40.9819058],[-8.3655572,40.9819283],[-8.3701283,40.9836015],[-8.3725247,40.9854298],[-8.3799458,40.9910913],[-8.3816709,40.9924134],[-8.3865558,40.9961569],[-8.3883405,40.9967235],[-8.3898769,40.9972113],[-8.3937271,40.9984661],[-8.3959348,40.999168],[-8.400608,41.0007542],[-8.4045892,41.0020384],[-8.4074078,41.0029774],[-8.4102172,41.0039012],[-8.4139092,41.0051097],[-8.4163874,41.0059175],[-8.4223237,41.0071029],[-8.4305948,41.0087279],[-8.4337143,41.008829],[-8.4381415,41.0083632],[-8.4400145,41.0072322],[-8.4404925,41.0062869],[-8.4412807,41.0018606],[-8.4414486,41.0009178],[-8.440891,40.9950609],[-8.4426289,40.991165],[-8.4434154,40.9893826],[-8.448038,40.986618],[-8.4513241,40.9849885],[-8.4523697,40.9845217],[-8.4541117,40.9845461],[-8.4609694,40.9846366],[-8.4622544,40.9839254],[-8.4649001,40.9824611],[-8.4656665,40.9813087],[-8.4654416,40.9798422],[-8.4651982,40.9782549],[-8.4648049,40.9774661],[-8.4632099,40.9751418],[-8.4630932,40.9725958],[-8.4636446,40.97159],[-8.4649257,40.969253],[-8.4666626,40.9674682],[-8.4668727,40.9662983],[-8.4671126,40.9649633],[-8.4666871,40.9636714],[-8.4655489,40.9632499],[-8.4638203,40.9629604],[-8.4592771,40.9626409],[-8.4578286,40.961328],[-8.4577292,40.9602373],[-8.4586399,40.9591926]]",1328440612.0,20418132,20418131,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,304.36703853135816,12.630349960785312,-304.0539784469067,-22.426341888509015,0.3130600844514788,-9.795991927723705,0.440091675561806,0.4411669680021169,0.4411669680021169,0.9990965381141804,0.0646161406961063,0.9974823242079768,-0.5196629781087942,19.181172521831176,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1330537979:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,ESCALABIS - Santarém,REN,1.0,8.749902782558683,LINE:008912,BUS:OSM:way:1320046267:220,BUS:OSM:way:144596347:220,"[[-8.7986751,39.2048087],[-8.7986649,39.204071],[-8.797254,39.2019759],[-8.7936088,39.2003795],[-8.7916059,39.2007521],[-8.7884295,39.2028655],[-8.7875303,39.2045984],[-8.7843841,39.2071029],[-8.7817159,39.2092149],[-8.7790686,39.2112953],[-8.7763059,39.2134711],[-8.7736854,39.2155763],[-8.772113,39.2186347],[-8.7703192,39.2212846],[-8.7683612,39.2245573],[-8.7640321,39.2257395],[-8.7585068,39.2279731],[-8.7561438,39.2306741],[-8.7537754,39.2314969],[-8.7489018,39.2331569],[-8.7456563,39.2364352],[-8.7429501,39.2375503],[-8.7385106,39.2403758],[-8.736164,39.2418427],[-8.732948,39.2438785],[-8.7312931,39.2441028],[-8.7295684,39.2447446],[-8.7270842,39.2457026],[-8.7275487,39.2461022],[-8.7282719,39.2458009]]",1330537979.0,20419785,20419784,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,0.5285922725096,49.880315084217905,-0.5100666292646701,-51.20799768629024,0.0185256432449298,-1.3276826020723362,0.1309092288165154,0.134744688772929,0.134744688772929,1.0,-7.73495529728919,0.9973885403054172,-7.715495102730073,9.76410788209631,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1331113529:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Feira - Ribeira de Pena,REN,1.0,69.83410985461562,LINE:008913,BUS:JUNCTION:400:03965,BUS:OSM:way:964625644:400,"[[-8.1325839,41.0816034],[-8.1371336,41.0873059],[-8.1425524,41.0878717],[-8.1460689,41.0886864],[-8.1480067,41.0912637],[-8.1473064,41.0923953],[-8.1431705,41.0929231],[-8.1399585,41.0952209],[-8.138677,41.0976806],[-8.1372533,41.1001802],[-8.1368307,41.1035683],[-8.1365217,41.105865],[-8.134538,41.1114886],[-8.1315372,41.1134277],[-8.1288384,41.1152273],[-8.1262162,41.1189937],[-8.1260094,41.1206686],[-8.1256342,41.1236148],[-8.125201,41.1258289],[-8.1246564,41.1286237],[-8.1234629,41.129464],[-8.1203745,41.1318841],[-8.1196996,41.1335274],[-8.1167712,41.1371255],[-8.1150493,41.1376661],[-8.1125929,41.1377041],[-8.1095474,41.1392105],[-8.1084144,41.1405887],[-8.1077649,41.1420275],[-8.1085488,41.144263],[-8.111582,41.146287],[-8.1144297,41.1469599],[-8.1181577,41.1478408],[-8.1206995,41.1499806],[-8.1210857,41.1532725],[-8.1216772,41.1552795],[-8.12005,41.1623576],[-8.1184931,41.1644402],[-8.1155986,41.1654792],[-8.1098339,41.1675786],[-8.1080984,41.1682093],[-8.1073222,41.1691621],[-8.1058175,41.1711193],[-8.1041101,41.1788857],[-8.1033988,41.1824719],[-8.1016291,41.1838603],[-8.0972351,41.187329],[-8.0946358,41.18938],[-8.0923654,41.1911701],[-8.0883168,41.1917539],[-8.0834803,41.1924515],[-8.0805285,41.1928773],[-8.0756345,41.1947539],[-8.0718444,41.1983173],[-8.0692473,41.2010718],[-8.0646686,41.206103],[-8.0618765,41.2087105],[-8.058229,41.209678],[-8.0529315,41.2086243],[-8.0475879,41.2076645],[-8.0438251,41.2077862],[-8.0398081,41.2098171],[-8.0388429,41.2113552],[-8.0366327,41.2143595],[-8.034335,41.2174418],[-8.0315222,41.2212875],[-8.0302725,41.2235017],[-8.027848,41.2279257],[-8.0261439,41.229219],[-8.0225879,41.2316883],[-8.0203981,41.2329457],[-8.0115551,41.2425083],[-8.0105151,41.2448996],[-8.0132701,41.2528724],[-8.0138723,41.254603],[-8.014472,41.2563093],[-8.0161957,41.2615604],[-8.015986,41.2637068],[-8.0171808,41.2696349],[-8.0157986,41.272793],[-8.0145237,41.2768131],[-8.013895,41.2788401],[-8.0127781,41.2823742],[-8.0114365,41.2867154],[-8.0125308,41.2890694],[-8.013743,41.2916666],[-8.0128424,41.2945385],[-8.0142469,41.2973126],[-8.0168675,41.3013415],[-8.0171669,41.302706],[-8.0131014,41.3091265],[-8.0113427,41.3119587],[-8.010841,41.3164769],[-8.010149,41.3172344],[-8.0073488,41.318294],[-8.0042321,41.3194785],[-7.9980469,41.3213882],[-7.9931599,41.322911],[-7.9920237,41.3241798],[-7.9899627,41.3263514],[-7.9867709,41.3297333],[-7.9842496,41.33241],[-7.9816053,41.3352507],[-7.9796781,41.3373326],[-7.9746765,41.3426652],[-7.9745639,41.3471426],[-7.9744544,41.3509092],[-7.9743124,41.356854],[-7.974211,41.3608506],[-7.9722923,41.3674691],[-7.970182,41.3705298],[-7.9680595,41.3737656],[-7.9661876,41.3765751],[-7.9646212,41.3789138],[-7.9603743,41.3810062],[-7.9552156,41.3835953],[-7.95314,41.3846618],[-7.9428271,41.3862797],[-7.9392585,41.3874277],[-7.9362909,41.3916517],[-7.9335173,41.3956118],[-7.9290381,41.3983859],[-7.9250211,41.3994673],[-7.9197718,41.4008853],[-7.9164347,41.3991817],[-7.9104802,41.399444],[-7.9077922,41.4026198],[-7.9052095,41.4035164],[-7.9007897,41.4049894],[-7.8969253,41.4090112],[-7.8976047,41.4132543],[-7.8983698,41.4149723],[-7.896285,41.4176797],[-7.8956518,41.4221278],[-7.8939182,41.4251994],[-7.8924415,41.4278231],[-7.8912834,41.4313449],[-7.889721,41.4362037],[-7.8893813,41.4379121],[-7.8882423,41.4404095],[-7.8864511,41.4443114],[-7.8850164,41.4474063],[-7.8839359,41.4497881],[-7.8822072,41.4534901],[-7.8793194,41.4598416],[-7.8770764,41.4647007],[-7.8766547,41.4665445],[-7.8763254,41.4679986],[-7.8743973,41.4765693],[-7.8742724,41.4784042],[-7.8720213,41.4803529],[-7.8707542,41.4817643],[-7.8673548,41.4871853],[-7.8649812,41.4909492],[-7.8653636,41.4938136],[-7.865767,41.4966916],[-7.8662616,41.5001416],[-7.8667616,41.5038821],[-7.867275,41.5077327],[-7.8676956,41.5107783],[-7.8683166,41.5151826],[-7.8688433,41.5190106],[-7.8666707,41.5265761],[-7.8620181,41.5294415],[-7.8577261,41.5334849],[-7.8531405,41.5375212],[-7.850334,41.5391885],[-7.8473392,41.5414327],[-7.8433245,41.5443199],[-7.8398663,41.5468377],[-7.835784,41.5498031],[-7.8315247,41.551946],[-7.8292116,41.553106],[-7.8256632,41.5536414],[-7.8204457,41.5544643],[-7.8169343,41.5545798],[-7.8126024,41.5547151],[-7.8111746,41.5545242],[-7.8112949,41.5520727]]",1331113529.0,20418132,20418131,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-304.5184545333207,10.56320444457644,305.5420075500219,-42.4359514829858,1.0235530167011575,-31.87274703840936,0.439971833607956,0.4452251182936291,0.4452251182936291,0.9996069205894976,0.3494904034412091,1.000044842175167,2.2740946427373636,19.35761383885344,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1331154120:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Torre Bela - Rio Maior,REN,1.0,19.676279719979913,LINE:008914,BUS:OSM:way:1331154119:400,BUS:OSM:way:131715746:400,"[[-8.9385281,39.1834432],[-8.938837,39.1838718],[-8.9398297,39.1864213],[-8.9407575,39.1888115],[-8.9420959,39.1922208],[-8.9432171,39.1950146],[-8.944526,39.1982303],[-8.945685,39.2012782],[-8.9468998,39.2043827],[-8.9482972,39.2079742],[-8.9496115,39.2112599],[-8.9511779,39.2139616],[-8.9532379,39.2173094],[-8.9536938,39.2194269],[-8.9542142,39.2217251],[-8.9546259,39.2237314],[-8.9587659,39.226473],[-8.9614642,39.2281955],[-8.9661231,39.2308445],[-8.9679658,39.233587],[-8.9680436,39.2367282],[-8.9681375,39.2403512],[-8.9682985,39.2457086],[-8.9684393,39.2491951],[-8.9684828,39.2527895],[-8.9685586,39.2560959],[-8.96869,39.2596099],[-8.9687598,39.262995],[-8.9688349,39.2668057],[-8.9689744,39.2703835],[-8.9690736,39.2737847],[-8.9691782,39.2773892],[-8.969264,39.2809852],[-8.9672524,39.2838876],[-8.9649403,39.2871719],[-8.9626283,39.2905266],[-8.9624969,39.2958438],[-8.9624083,39.2981779],[-8.9622688,39.3019015],[-8.9621347,39.3065008],[-8.9639425,39.3095267],[-8.9658523,39.3125981],[-8.9678666,39.3159951],[-8.9692077,39.3181014],[-8.9705917,39.3204399],[-8.9722011,39.3230087],[-8.9741054,39.3262372],[-8.9752856,39.3281273],[-8.9781743,39.3292332],[-8.9812857,39.3304407],[-8.9850783,39.331866],[-8.9884901,39.3331564],[-8.9925912,39.3345567],[-8.995142,39.3354218],[-8.9996105,39.3369446],[-9.0010616,39.3374742]]",1331154120.0,20419772,20419771,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,0.7607253848928406,135.46345674046628,-0.6992558156583929,-146.6657048524484,0.0614695692344476,-11.20224811198213,0.1955277410794704,0.2126208919845344,0.2126208919845344,1.0,-6.400779965059322,0.9956505893632284,-6.377109665727566,9.244386608023236,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1331451874:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Canelas - Recarei 3 & Tapada do Outeiro,REN,2.0,2.796444301909544,LINE:008917,BUS:JUNCTION:220:03594,BUS:JUNCTION:220:03566,"[[-8.4535561,41.0764109],[-8.4521183,41.0767577],[-8.449565,41.0765593],[-8.4478251,41.075194],[-8.4474734,41.0733916],[-8.4483823,41.0717046],[-8.4499681,41.0686888],[-8.450896,41.0667978],[-8.4530421,41.0649468],[-8.4565165,41.064242],[-8.4643192,41.0625979]]",1331451874.0,20176577;20176605,17302018;17302029,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,167.5770000600074,79.97421312822435,-167.53703972124362,-80.62339170033759,0.039960338763791,-0.649178572113243,0.4874883136235681,0.4885483761300646,0.4885483761300646,0.9995926351341762,-0.8205690948560054,0.9987371692366706,-0.8944184831136297,17.701028120654517,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1332903403:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,,REN,2.0,0.1396734266278649,LINE:008976,BUS:JUNCTION:150:03448,BUS:JUNCTION:150:03505,"[[-8.2353441,41.5191687],[-8.2353513,41.5179126]]",1332903403.0,,,WAY_ONLY,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-114.39824928932153,1.6132077974917929,114.40072047872758,-1.619506709232937,0.0024711894060658,-0.006298911741144,0.4433782122036329,0.4433792786396716,0.4433792786396716,0.9931991083010876,4.837899521646935,0.9932189423313116,4.844516590460706,22.679246989241513,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1332903404:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Terras Altas de Fafe - Fafe,REN,1.0,0.7178760128983468,LINE:008977,BUS:JUNCTION:150:03518,BUS:JUNCTION:150:03450,"[[-8.191855,41.5206054],[-8.2004732,41.5208155]]",1332903404.0,20420653,20420652,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,85.91424680039617,8.180212248419904,-85.89982858378434,-8.1534861650716,0.0144182166118298,0.0267260833483042,0.3340279537149582,0.3340463333973588,0.3340463333973588,0.9944665918933592,5.107317314781063,0.9942173448102182,5.057396034565462,34.17353794346381,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1332903405:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,,REN,,0.1597539989142438,LINE:008978,BUS:JUNCTION:150:03518,BUS:JUNCTION:150:03449,"[[-8.191855,41.5206054],[-8.1921288,41.5220274]]",1332903405.0,,,WAY_ONLY,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,26.60753793159308,13.973074604970812,-26.607148794309452,-13.982166439764017,0.0003891372836264,-0.0090918347932031,0.1163192991005071,0.11633940040793,0.11633940040793,0.9944665918933592,5.107317314781063,0.9944232582101592,5.104159781356372,11.901728941987727,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1338628353:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,,REN,1.0,1.45038991822053,LINE:009270,BUS:OSM:way:115732510:150,BUS:JUNCTION:150:03540,"[[-8.1895482,37.6676149],[-8.1892925,37.6681847],[-8.1885265,37.6708622],[-8.1895383,37.6739921],[-8.1918879,37.6764971],[-8.1943966,37.6791867]]",1338628353.0,,,WAY_ONLY,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,1.0159812136043318e-08,-0.1025220762310321,4.343026712354265e-12,1.076202207718145e-11,1.0164155162755673e-08,-0.1025220762202701,0.0003946076553991,4.466877530453072e-14,0.0003946076553991,1.0,-10.387164333997138,1.000001057401327,-10.387175693616086,0.0403690696060467,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1338628354:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Panóias - Tavira,REN,1.0,0.2084012740403834,LINE:009271,BUS:JUNCTION:400:04004,BUS:JUNCTION:400:04008,"[[-8.2310362,37.6045304],[-8.2302779,37.6027551]]",1338628354.0,20176474,18149378,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,0.0443361281240868,81.7391420752844,-0.0441217821785795,-81.86478488910436,0.0002143459455073,-0.125642813819951,0.1170139022077959,0.1171968373552031,0.1171968373552031,1.0082588848898593,-3.959024168819574,1.0082324643768528,-3.958874848296936,5.095514667617527,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1338628355:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Ourique - Panóias,REN,1.0,8.816422999050367,LINE:009272,BUS:JUNCTION:150:03534,BUS:OSM:way:115732510:150,"[[-8.2310362,37.6045304],[-8.2302511,37.6040896],[-8.2299051,37.6048546],[-8.2284164,37.6077572],[-8.2265255,37.6113588],[-8.2248974,37.6145862],[-8.2235348,37.617293],[-8.2222554,37.6197787],[-8.2206783,37.6228571],[-8.2197744,37.6247096],[-8.2184333,37.6264367],[-8.2158986,37.6299142],[-8.2140371,37.6324674],[-8.2127872,37.6342113],[-8.2119316,37.6358809],[-8.2106093,37.6385741],[-8.2096007,37.6406726],[-8.2091045,37.6428899],[-8.2083669,37.6459376],[-8.207801,37.6482143],[-8.2082623,37.6515866],[-8.20867,37.6553369],[-8.2088792,37.6569167],[-8.2079485,37.6588702],[-8.2068139,37.6613716],[-8.2057035,37.66372],[-8.2037509,37.6653549],[-8.201074,37.6675057],[-8.1986332,37.6681617],[-8.1954628,37.6690662],[-8.1929577,37.669166],[-8.1901976,37.6681851],[-8.1903526,37.6678753]]",1338628355.0,20176467,18345103,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-0.002494147929821,9.483672831635392,0.0047447413636096,-10.095630845586976,0.0022505934337886,-0.6119580139515826,0.0364579510820354,0.0388581055337641,0.0388581055337641,1.0012267263339114,-10.400361815247509,1.0,-10.387164333997138,3.9752537630449263,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1338628358:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Ourique - Tavira,REN,1.0,8.720316888004294,LINE:009273,BUS:JUNCTION:150:03537,BUS:OSM:way:115732510:150,"[[-8.2302779,37.6027551],[-8.2295832,37.6040663],[-8.2278693,37.607464],[-8.226319,37.6104324],[-8.2250959,37.6128036],[-8.2234195,37.6161054],[-8.2218692,37.6191648],[-8.2200399,37.6226447],[-8.2189,37.6249475],[-8.217811,37.6263751],[-8.2155579,37.6293597],[-8.2133585,37.6322678],[-8.2119423,37.6342007],[-8.2111886,37.635677],[-8.2098824,37.6383256],[-8.2088417,37.6403052],[-8.208257,37.643113],[-8.2076964,37.645978],[-8.2072538,37.6480338],[-8.2075408,37.6516185],[-8.2079405,37.6555853],[-8.2080558,37.6570378],[-8.2071734,37.6588045],[-8.2062668,37.6606879],[-8.2048774,37.6635671],[-8.2033807,37.6648835],[-8.2010579,37.6667052],[-8.1993037,37.6672615],[-8.1962836,37.6681384],[-8.1939554,37.6680747],[-8.191115,37.6669706],[-8.1907339,37.6673884]]",1338628358.0,20176468,17309370,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,123.20106521500632,-22.39317539549419,-122.83676034462664,23.719731092673307,0.3643048703796836,1.326555697179117,0.4819700230900205,0.481532973911475,0.4819700230900205,1.000001189778409,-9.482241478393362,1.0,-10.387164333997138,49.30639622404302,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1338653693:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,,Akuo Renováveis Portugal,,0.0780464138144215,LINE:009274,BUS:JUNCTION:400:04009,BUS:JUNCTION:400:04014,"[[-7.4789214,38.9099692],[-7.4780926,38.9102462]]",1338653693.0,,,WAY_ONLY,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-1.804662313116939e-10,-0.047074811824661,2.2659761317723476e-11,-1.872083288295163e-12,-1.5780646999397046e-10,-0.0470748118265331,6.794784782657382e-05,3.281856318094616e-14,6.794784782657382e-05,0.9999821976844748,-4.722883931377068,0.9999822005548544,-4.722883947823423,0.0029542542533292,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1341793627:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Frades - Pedralva,REN,1.0,0.5422795006052725,LINE:009295,BUS:JUNCTION:150:03444,BUS:JUNCTION:150:03530,"[[-8.2329459,41.6431968],[-8.2335086,41.6385484],[-8.2337886,41.6385573]]",1341793627.0,20176480,17309868,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,REN RNT 150kV double-circuit pumped hydro corridor,LN150 FRADES-PEDRALVA DOUBLE CIRCUIT,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.06,0.32,10.0,1.38,2,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,297.02026579228453,-23.182388086366004,-296.95540617800987,23.452462328513935,0.0648596142746669,0.2700742421479312,1.1528123779424064,1.1527894054537553,1.1528123779424064,0.9947051473545132,6.079564142341933,0.9945796580106914,6.012261077602846,41.768564418203134,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
OSM:way:1341793628:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Caniçada - Fafe 2,REN,1.0,2.5525086229624354,LINE:009296,BUS:JUNCTION:150:03440,BUS:JUNCTION:150:03436,"[[-8.2335158,41.6476763],[-8.2337306,41.6461343],[-8.2352762,41.6391843],[-8.235358,41.6346279],[-8.2340491,41.630439],[-8.2354952,41.6250451]]",1341793628.0,20176470,18275304,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,166.60697397387622,-3.0968089677822657,-166.41635566380862,3.934726184237753,0.190618310067606,0.8379172164554869,0.6441198985869615,0.6441053088120701,0.6441198985869615,0.995748325308461,6.341883440750549,0.9947377521367798,5.990838753999314,65.89461878127483,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1382852310:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Estremoz - Alandroal 1&2 (RFN),REN,2.0,32.34050290713101,LINE:009300,BUS:OSM:way:144601080:400,BUS:OSM:way:742612300:400,"[[-7.5294661,38.8881207],[-7.529591,38.887293],[-7.52929,38.886809],[-7.528068,38.886258],[-7.522527,38.884855],[-7.518752,38.883353],[-7.51451,38.881763],[-7.51097,38.880294],[-7.508921,38.877638],[-7.50581,38.874748],[-7.500361,38.873662],[-7.497873,38.87246],[-7.493217,38.870205],[-7.491305,38.867448],[-7.488259,38.864809],[-7.48431,38.861383],[-7.4791015,38.8605708],[-7.4747,38.861901],[-7.47159,38.861433],[-7.468907,38.860715],[-7.464226,38.861082],[-7.4594,38.861099],[-7.453264,38.860899],[-7.448929,38.859412],[-7.447106,38.856989],[-7.446977,38.852361],[-7.446138,38.849286],[-7.444937,38.845677],[-7.442231,38.842976],[-7.43927,38.840068],[-7.435794,38.836533],[-7.433014,38.834385],[-7.430065,38.832146],[-7.42633,38.831836],[-7.422104,38.833574],[-7.417662,38.83512],[-7.414777,38.836148],[-7.409186,38.838053],[-7.40394,38.839942],[-7.398951,38.841688],[-7.393393,38.843594],[-7.387009,38.845833],[-7.382686,38.847354],[-7.37849,38.84636],[-7.375616,38.844722],[-7.372708,38.843018],[-7.36935,38.840954],[-7.364352,38.838456],[-7.36156,38.836666],[-7.357741,38.834092],[-7.35521,38.832271],[-7.351894,38.830031],[-7.350736,38.827415],[-7.349236,38.823579],[-7.347121,38.820502],[-7.3452,38.817719],[-7.343161,38.814835],[-7.340918,38.811541],[-7.33918,38.808958],[-7.335928,38.805772],[-7.332722,38.802579],[-7.329718,38.799594],[-7.327634,38.797477],[-7.325265,38.795228],[-7.322829,38.792686],[-7.3194595,38.7911771],[-7.3147867,38.7890846],[-7.311465,38.787597],[-7.308012,38.785419],[-7.305685,38.783976],[-7.303239,38.782316],[-7.300182,38.780201],[-7.297393,38.778227],[-7.294109,38.77581],[-7.290322,38.773091],[-7.285803,38.769761],[-7.282875,38.766282],[-7.279849,38.76281],[-7.278068,38.760509],[-7.275591,38.757365],[-7.274035,38.754829],[-7.273069,38.751892],[-7.273176,38.74678],[-7.273219,38.743433],[-7.273991,38.741742],[-7.275332,38.739926]]",1382852310.0,20176465,19067693;20416815,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,0.0009623538693843,-39.02195098376205,-4.685185890133642e-13,-5.667642803333208e-12,0.0009623538689158,-39.02195098376773,0.0563250176550147,8.204640795236542e-15,0.0563250176550147,0.999970122052186,-4.722814741029161,1.0004632217395302,-4.725640085508107,1.2244569055437993,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1388247973:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Fafe - Pedralva 1&2,REN,2.0,7.462922403404903,LINE:009302,BUS:JUNCTION:150:03438,BUS:OSM:way:151061884:150,"[[-8.285905,41.532133],[-8.2864748,41.533978],[-8.2872568,41.5346684],[-8.2931696,41.5344614],[-8.2939724,41.5344177],[-8.2953993,41.5338465],[-8.296736,41.5340655],[-8.2977097,41.5349623],[-8.2985825,41.5373445],[-8.2997676,41.5405439],[-8.3019541,41.546484],[-8.3026797,41.5484393],[-8.3035486,41.5507966],[-8.3037715,41.5536019],[-8.303782,41.556715],[-8.3036221,41.5593207],[-8.3052102,41.5627015],[-8.3073595,41.5672879],[-8.3076882,41.5688789],[-8.3081052,41.5709339],[-8.3093229,41.5740173],[-8.3097648,41.57945],[-8.3107728,41.5806877],[-8.3140689,41.5818015],[-8.3166644,41.581478],[-8.3177621,41.5806826],[-8.3205254,41.5786803]]",1388247973.0,20417058;20417059,20417056;20417057,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,5.739481105646993,-2.358608003791284,-5.739113394902614,1.3233650033925926,0.0003677107443786,-1.0352430003986914,0.0240889211537671,0.0228631890824645,0.0240889211537671,0.9914880744993564,4.660992628282152,0.9915290145836256,4.642173477517497,1.2321698799880914,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1412788615:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,CF Carregado - Carregado,REN,1.0,11.730129293057148,LINE:009303,BUS:OSM:way:1412788616:220,BUS:JUNCTION:220:03779,"[[-8.9678478,39.1252455],[-8.9674844,39.1244558],[-8.9647526,39.1220514],[-8.9620576,39.1198254],[-8.9600439,39.1165057],[-8.9586183,39.1127327],[-8.9565772,39.1120293],[-8.9532352,39.1090438],[-8.9496356,39.1086868],[-8.9456579,39.1083102],[-8.9416587,39.1063537],[-8.9400333,39.1039039],[-8.9381183,39.1010211],[-8.934813,39.0979227],[-8.9319357,39.0962492],[-8.9303827,39.0936373],[-8.9285682,39.0903787],[-8.928646,39.0868541],[-8.9295606,39.0833971],[-8.9305118,39.0799192],[-8.9315043,39.0760877],[-8.9322978,39.0732028],[-8.9346421,39.0697857],[-8.9382282,39.0659872],[-8.9393171,39.0637402],[-8.9397647,39.0612149],[-8.9404813,39.0573975],[-8.9419913,39.0538133],[-8.9434505,39.0500521],[-8.9442471,39.0473399],[-8.9430615,39.0436091],[-8.9417687,39.0393988],[-8.9409319,39.0367113]]",1412788615.0,20417135,20417132,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,8.28963391997264e-13,-1.3207783427601342e-13,9.233134453630066e-06,-1.9415871712713304,9.233135282593458e-06,-1.9415871712714623,2.2143206691689523e-15,0.0051220976658484,0.0051220976658484,0.9948443975162014,-9.052782182385178,0.9947769885154996,-9.052237265566918,0.3711664975252512,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1414180440:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Armamar - Recarei,REN,1.0,0.2622324747086975,LINE:009305,BUS:JUNCTION:400:03822,BUS:JUNCTION:400:04017,"[[-8.1199071,41.1529936],[-8.1207568,41.1528434],[-8.1229903,41.1530996]]",1414180440.0,20176594,17304758,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,80.26745021736107,20.187114617191604,-80.2671691537302,-20.34233844056448,0.0002810636308794,-0.1552238233728786,0.1195163116234242,0.1195721725880168,0.1195721725880168,0.999561755399657,-0.0213281209943208,0.9995501581575532,-0.0231665564879641,5.198790112522474,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1414180441:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Valdigem - Vermoim 4,REN,1.0,0.2587519737802407,LINE:009306,BUS:JUNCTION:220:03783,BUS:JUNCTION:220:03587,"[[-8.1229903,41.1530996],[-8.1207578,41.1530765],[-8.1199071,41.1529936]]",1414180441.0,20176576,17302012,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-254.7207128450098,4.612366410054423,254.73469228435047,-4.555733674576501,0.0139794393406873,0.0566327354779216,0.6709833659917541,0.6709854022921863,0.6709854022921863,0.9964152978422666,0.1546797330422859,0.996462955236146,0.1771328158610694,48.62213060088307,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1414180442:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Valdigem - Vermoim 4;Valdigem - Vermoim 4 / Ermesinde;Armamar - Recarei,REN,2.0,20.287974732307063,LINE:009307,BUS:JUNCTION:220:03763,BUS:JUNCTION:220:03783,"[[-8.3569865,41.1947957],[-8.3534854,41.1936648],[-8.3486366,41.1919903],[-8.3426096,41.1898616],[-8.3390983,41.1886214],[-8.330742,41.1858617],[-8.3276894,41.1845715],[-8.3239054,41.1836834],[-8.3165369,41.1816668],[-8.3104482,41.1801498],[-8.3049659,41.178705],[-8.2986516,41.1770744],[-8.2942118,41.1759279],[-8.2902896,41.1749241],[-8.2779259,41.1717644],[-8.2694241,41.1695264],[-8.2640225,41.1686752],[-8.2575103,41.1676448],[-8.24676,41.1659551],[-8.2389258,41.1647205],[-8.234484,41.1640206],[-8.2309828,41.163474],[-8.2248303,41.1624993],[-8.2182047,41.1614551],[-8.2134231,41.1607016],[-8.2104904,41.1602562],[-8.2040583,41.1592465],[-8.190036,41.1571053],[-8.1848131,41.1562641],[-8.1819963,41.1557809],[-8.1736033,41.1554079],[-8.1693902,41.1552206],[-8.16236,41.1549081],[-8.1533687,41.154124],[-8.1459016,41.1541871],[-8.1384458,41.1538481],[-8.1341627,41.153593],[-8.1229903,41.1530996]]",1414180442.0,20176576;20176594,17302012;17304758,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-254.17283791767068,1.7910580268626062,254.72071284499103,-4.612366410204569,0.5478749273203789,-2.8213083833419628,0.6707605299585612,0.670983365991712,0.670983365991712,0.9944641067969292,-0.7257204042981615,0.9964152978422666,0.1546797330422859,24.310991521438844,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1414180442:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Valdigem - Vermoim 4;Valdigem - Vermoim 4 / Ermesinde;Armamar - Recarei,REN,2.0,20.287974732307063,LINE:009308,BUS:JUNCTION:400:03942,BUS:JUNCTION:400:04017,"[[-8.3569865,41.1947957],[-8.3534854,41.1936648],[-8.3486366,41.1919903],[-8.3426096,41.1898616],[-8.3390983,41.1886214],[-8.330742,41.1858617],[-8.3276894,41.1845715],[-8.3239054,41.1836834],[-8.3165369,41.1816668],[-8.3104482,41.1801498],[-8.3049659,41.178705],[-8.2986516,41.1770744],[-8.2942118,41.1759279],[-8.2902896,41.1749241],[-8.2779259,41.1717644],[-8.2694241,41.1695264],[-8.2640225,41.1686752],[-8.2575103,41.1676448],[-8.24676,41.1659551],[-8.2389258,41.1647205],[-8.234484,41.1640206],[-8.2309828,41.163474],[-8.2248303,41.1624993],[-8.2182047,41.1614551],[-8.2134231,41.1607016],[-8.2104904,41.1602562],[-8.2040583,41.1592465],[-8.190036,41.1571053],[-8.1848131,41.1562641],[-8.1819963,41.1557809],[-8.1736033,41.1554079],[-8.1693902,41.1552206],[-8.16236,41.1549081],[-8.1533687,41.154124],[-8.1459016,41.1541871],[-8.1384458,41.1538481],[-8.1341627,41.153593],[-8.1229903,41.1530996]]",1414180442.0,20176576;20176594,17302012;17304758,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-80.25526534738964,-44.660397127583664,80.26716915368667,20.342338440041775,0.0119038062970275,-24.31805868754189,0.1327115125403418,0.1195721725877705,0.1327115125403418,0.9989071776792752,-0.0932104893333025,0.9995501581575532,-0.0231665564879641,2.88503288131178,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1421779005:400:0,OpenStreetMap,DIRECT_OSM,400,cable,,,Iberdrola,4.0,0.3529056136202276,LINE:009359,BUS:JUNCTION:400:04018,BUS:OSM:way:767739005:400,"[[-7.7688628,41.5398646],[-7.7682821,41.5401256],[-7.7683264,41.5400703],[-7.7683354,41.5400226],[-7.7662536,41.5379989]]",1421779005.0,,,WAY_ONLY,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.01625,0.0875,240.0,2.07,4,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,1.3349580091865331e-09,2.9674581132577678e-09,6.489558274498133e-07,-17.029415591134313,6.502907854589998e-07,-17.029415588166856,4.6966104445739104e-12,0.0245798441892085,0.0245798441892085,1.0000004108246372,2.343698973985879,1.0,2.3437033454249345,0.2968580216087987,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1421833208:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Central do Alto Tâmega - PC Alto Tâmega,Iberdrola,1.0,0.2477065495189064,LINE:009362,BUS:OSM:way:768087809:400,BUS:OSM:way:1421833203:400,"[[-7.7305644,41.5717531],[-7.7312729,41.5739168]]",1421833208.0,,,WAY_ONLY,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-89.61152562591622,11.155422859410448,89.6118413095895,-11.301679224532869,0.0003156836732784,-0.1462563651224186,0.1303413361108418,0.130368149038512,0.130368149038512,1.0000008775708025,2.3927902567467303,0.9999999999999998,2.394802369909669,5.668180392978786,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1421833209:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Central do Alto Tâmega - PC Alto Tâmega,Iberdrola,1.0,0.2336440106442804,LINE:009364,BUS:OSM:way:768087809:400,BUS:OSM:way:1421833203:400,"[[-7.7305644,41.5717531],[-7.73108,41.5738186]]",1421833209.0,,,WAY_ONLY,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-95.00505383687204,11.835581774593855,95.00538852088424,-11.973165805424951,0.000334684012202,-0.1375840308310962,0.1381878639962858,0.1382131547300549,0.1382131547300549,1.0000008775708025,2.3927902567467303,0.9999999999999998,2.394802369909669,6.009267596958911,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1432621809:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Pocinho - Aldeadávila 1,Red Eléctrica de España,1.0,0.8517375282388938,LINE:009556,BUS:JUNCTION:220:03601,BUS:OSM:way:47895778:220,"[[-6.696275,41.2033148],[-6.6881448,41.2079255]]",1432621809.0,20176655,17301546,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,0.0001021912045012,-6.430531181188666,-7.384553139690308e-05,6.2876727873657945,2.8345673104308484e-05,-0.1428583938228715,0.016840602940299,0.0164659551333182,0.016840602940299,1.0020880979040512,4.745715744655524,1.0021199243088634,4.745460323881162,1.2203335463984817,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1432621810:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Pocinho - Aldeadávila 2,Red Eléctrica de España,1.0,0.8403546586291101,LINE:009558,BUS:JUNCTION:220:03601,BUS:OSM:way:47895778:220,"[[-6.6963696,41.2035867],[-6.6881448,41.2079255]]",1432621810.0,20176656,17301545,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,0.0001035754177613,-6.51570997168645,-7.484579372010538e-05,6.374766213985553,2.872962404121705e-05,-0.1409437577008967,0.0170636734999928,0.0166940325959376,0.0170636734999928,1.0020880979040512,4.745715744655524,1.0021199243088634,4.745460323881162,1.2364980797096274,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1435158521:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,,Red Eléctrica de España,,0.1551847319999287,LINE:009722,BUS:OSM:way:1435159156:220,BUS:OSM:way:1435159155:220,"[[-6.1887225,41.5742262],[-6.1890525,41.5755998]]",1435158521.0,,,WAY_ONLY,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,0.0,0.0,0.0,0.0,0.0,0.0,,,,,,,,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1449878788:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Sines - Portimão 3,REN,2.0,1.8407525556682116,LINE:009723,BUS:JUNCTION:400:03868,BUS:JUNCTION:400:03901,"[[-8.7630315,37.9960051],[-8.7626187,37.9953747],[-8.7617417,37.9933922],[-8.760328,37.990151],[-8.7594482,37.9875255],[-8.7568921,37.9835046],[-8.7534186,37.9820396]]",1449878788.0,20176735,17298173,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-208.6431886801088,-9.93475488592349,208.64946081612297,7.776981905814524,0.0062721360141608,-2.157772980108967,0.3015074661777147,0.3013715511693683,0.3015074661777147,0.999947730101895,-7.9668654788755715,0.9999904721845204,-7.949745690591987,6.554510134298147,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1462907235:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,,REN,1.0,0.5197981712349123,LINE:009724,BUS:JUNCTION:150:03535,BUS:JUNCTION:150:03533,"[[-8.3478748,37.7613291],[-8.346254,37.7616291],[-8.3457524,37.7606897],[-8.3459904,37.7583583]]",1462907235.0,,,WAY_ONLY,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-0.000558821928379,6.208569079681602,0.0006122972167387,-6.245212240641178,5.3475288359704914e-05,-0.0366431609595752,0.0238359920235694,0.0239777709572842,0.0239777709572842,1.0025508316476643,-10.41457500945732,1.0025049150825205,-10.414082718048778,2.452968895885859,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1462950852:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Pedralva - Ponte de Lima,REN,1.0,0.6166561495357642,LINE:009731,BUS:JUNCTION:400:04021,BUS:OSM:way:1462950857:400,"[[-8.5934159,41.68447],[-8.5930869,41.6821182],[-8.5926444,41.679553],[-8.5928537,41.6789792]]",1462950852.0,20418369,20418367,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,102.82122254110374,-43.530079908241404,-102.82002708586158,43.16875249236979,0.0011954552421542,-0.3613274158716137,0.1608781567772992,0.1606692169446644,0.1608781567772992,1.001761939882554,0.8684944214263182,1.0017937445742575,0.8625997768798275,6.994702468578227,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
