source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
OSM:way:1462950853:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Ponte de Lima - Fontefría,REN,1.0,68.62418287627814,LINE:009732,BUS:OSM:way:1462950857:400,BUS:JUNCTION:400:04023,"[[-8.5926468,41.6788788],[-8.5922218,41.6793868],[-8.5922366,41.6826981],[-8.5921736,41.6855706],[-8.5891414,41.691894],[-8.5895222,41.6946499],[-8.5898173,41.6970292],[-8.590343,41.7012829],[-8.5907024,41.7043989],[-8.5890797,41.7076909],[-8.5848096,41.7100797],[-8.5800326,41.7105863],[-8.573724,41.711179],[-8.5715327,41.7107084],[-8.5661575,41.711203],[-8.5632795,41.7122122],[-8.5608655,41.7126206],[-8.5589397,41.7121421],[-8.5579875,41.7102679],[-8.5530362,41.7071983],[-8.5515931,41.7033195],[-8.5496378,41.7011467],[-8.5459176,41.6969391],[-8.5434043,41.6953469],[-8.5391504,41.6952067],[-8.533515,41.6981848],[-8.5314458,41.7025984],[-8.5302186,41.7054121],[-8.529094,41.708035],[-8.5235566,41.7113714],[-8.522011,41.714827],[-8.5200718,41.7159442],[-8.5140744,41.7169704],[-8.5072361,41.7181646],[-8.5030532,41.7189354],[-8.4947867,41.7202468],[-8.4905193,41.7207202],[-8.4879966,41.7209995],[-8.4827556,41.7225991],[-8.474882,41.7250984],[-8.4689301,41.7271373],[-8.4649926,41.7296044],[-8.4616653,41.7316792],[-8.4595826,41.7329962],[-8.4544959,41.7361677],[-8.4515668,41.7370764],[-8.4476012,41.7382983],[-8.4439105,41.7394291],[-8.4413382,41.7414065],[-8.4370132,41.7447326],[-8.43485,41.7466938],[-8.4322322,41.7489831],[-8.4301468,41.7511823],[-8.4273854,41.7534044],[-8.4210473,41.7588459],[-8.4192288,41.7604145],[-8.4154872,41.7636436],[-8.4125984,41.7661254],[-8.4096868,41.7686071],[-8.4040778,41.770599],[-8.3986781,41.772518],[-8.391833,41.774369],[-8.3861291,41.775917],[-8.3830683,41.777785],[-8.3774457,41.781741],[-8.373236,41.786128],[-8.3743474,41.7905208],[-8.3722043,41.793727],[-8.3725964,41.7966801],[-8.372877,41.798864],[-8.3731462,41.8008877],[-8.3736177,41.804477],[-8.3738272,41.8060352],[-8.374223,41.809005],[-8.373823,41.813044],[-8.3735777,41.815352],[-8.3680554,41.821432],[-8.3655605,41.824011],[-8.363109,41.826529],[-8.3603277,41.831581],[-8.3600859,41.833692],[-8.3598276,41.836003],[-8.361162,41.8417439],[-8.3620014,41.8446509],[-8.3687737,41.853202],[-8.3715406,41.8566969],[-8.3736103,41.859493],[-8.3759338,41.8625889],[-8.379637,41.8669279],[-8.382926,41.870002],[-8.388169,41.874895],[-8.3907607,41.877337],[-8.3940064,41.880389],[-8.3957208,41.882001],[-8.3974952,41.883894],[-8.3995673,41.886118],[-8.4011677,41.8878121],[-8.4038084,41.8894208],[-8.4071832,41.8906491],[-8.4095207,41.8938051],[-8.4112368,41.897573],[-8.4145191,41.9005189],[-8.4161374,41.902684],[-8.4177678,41.904873],[-8.4202914,41.908247],[-8.421514,41.909889],[-8.4237459,41.9129029],[-8.4253259,41.914994],[-8.4260561,41.9192401],[-8.4245265,41.921227],[-8.4226917,41.9236149],[-8.4230351,41.927807],[-8.4237162,41.9307361],[-8.424633,41.9361729],[-8.4236943,41.938667],[-8.4212033,41.9455251],[-8.420556,41.9486077],[-8.420041,41.9510722],[-8.4192744,41.9547141],[-8.4186316,41.9577772],[-8.4183359,41.960358],[-8.4179333,41.963719],[-8.4176166,41.9663529],[-8.4174048,41.9682521],[-8.416922,41.97361],[-8.415442,41.975221],[-8.41085,41.977215],[-8.407137,41.976976],[-8.402674,41.976976],[-8.399542,41.976944],[-8.396003,41.978475],[-8.395146,41.980358],[-8.393494,41.983659],[-8.392314,41.986355],[-8.388838,41.990677],[-8.386057,41.992312],[-8.372915,41.993356],[-8.368161,41.994114],[-8.359107,41.993197],[-8.350352,41.991777],[-8.340492,41.995206],[-8.337531,41.996498],[-8.334979,42.000006],[-8.338003,42.005412],[-8.343088,42.010785],[-8.34253,42.01332],[-8.341072,42.016747],[-8.339527,42.020542],[-8.346221,42.029882],[-8.352164,42.031667],[-8.35283,42.034313],[-8.352444,42.037469],[-8.351071,42.039795],[-8.349205,42.042951],[-8.347403,42.049133],[-8.34573,42.052256],[-8.343862,42.055825],[-8.340922,42.061608],[-8.33736,42.07475],[-8.334593,42.082474],[-8.338797,42.086965]]",1462950853.0,,,WAY_ONLY,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,0.0122800959460084,-54.48431813942858,-0.0001365171346502,12.914091277660985,0.0121435788113581,-41.570226861767594,0.0785005314561301,0.0185397309931515,0.0785005314561301,1.0017937445742575,0.8625997768798275,1.005402138610823,0.8419610072799829,3.4130665850491355,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1467101849:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,CF Carregado - Carregado,REN,1.0,1.6710270659835285,LINE:009733,BUS:JUNCTION:220:03780,BUS:OSM:way:1041283619:220,"[[-8.9499199,39.0191545],[-8.9546299,39.0175979],[-8.9562848,39.0166225],[-8.9587981,39.0158515],[-8.9610484,39.0157848],[-8.9616332,39.0141822],[-8.9605576,39.0124524],[-8.9587739,39.0125566],[-8.958129,39.0129069]]",1467101849.0,20417135,20417132,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-1.4191390026355188e-05,2.678206886229078,2.526214739850629e-05,-2.9546931341449625,1.10707573721511e-05,-0.2764862479158845,0.0070654808849819,0.0077951082306736,0.0077951082306736,0.9947617745686252,-9.052114274590812,0.9947339151407616,-9.051889048318094,0.5648629152662096,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1474526685:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Fafe - Caniçada 2 & Terras Altas de Fafe,REN,2.0,3.1363395924106237,LINE:009734,BUS:JUNCTION:150:03450,BUS:JUNCTION:150:03505,"[[-8.2004732,41.5208155],[-8.2136013,41.5223176],[-8.2177748,41.5226118],[-8.2215554,41.5208567],[-8.2264035,41.5207802],[-8.2316834,41.520697],[-8.2338238,41.5201548],[-8.2353513,41.5179126]]",1474526685.0,20176470;20420653,18275304;20420652,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,167.0338233725402,13.274430072886116,-166.91501884993843,-13.0786425045977,0.1188045226017777,0.1957875682884164,0.6486916817719535,0.6488250964444854,0.6488250964444854,0.9942173448102182,5.057396034565462,0.9932189423313116,4.844516590460706,33.187984472863704,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1474526686:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Caniçada - Fafe 2,REN,1.0,1.534387945436158,LINE:009735,BUS:JUNCTION:150:03530,BUS:JUNCTION:150:03436,"[[-8.2337886,41.6385573],[-8.2332661,41.6333834],[-8.2332633,41.6300225],[-8.2344318,41.627412],[-8.2354952,41.6250451]]",1474526686.0,,,WAY_ONLY,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,15.070546087583626,-10.081511947282372,-15.0691906670943,9.981436897171433,0.0013554204893271,-0.1000750501109397,0.0701692551054384,0.0699391668216447,0.0701692551054384,0.9945796580106914,6.012261077602846,0.9947377521367798,5.990838753999314,7.1784404199937,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1494726166:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Fundão - Castelo Branco & Ferro 2,REN,2.0,2.501748184003002,LINE:009764,BUS:OSM:way:1054310285:220,BUS:JUNCTION:220:03756,"[[-7.455268,40.1782637],[-7.453411,40.1788202],[-7.448439,40.1787995],[-7.4425829,40.1799144],[-7.4392408,40.1805578],[-7.4346864,40.1813898],[-7.4311352,40.1837382],[-7.4275685,40.1842109]]",1494726166.0,20176598;20416854,17299118;20416853,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-60.8581208552972,1.9732715126593825,60.86195534471683,-2.782919513093803,0.0038344894196313,-0.8096480004344209,0.1597899260728371,0.159875680496849,0.159875680496849,1.0000322517114564,0.918286978133796,1.0000776489610703,0.9441093101552986,5.7925971194510515,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1495039757:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Panóias - Tavira,REN,1.0,17.474073755622577,LINE:009769,BUS:JUNCTION:400:03912,BUS:JUNCTION:400:04007,"[[-7.7723283,37.3502622],[-7.7774473,37.3533975],[-7.7801657,37.3550466],[-7.7843673,37.357604],[-7.7869302,37.3583172],[-7.7919736,37.3595652],[-7.7967056,37.360736],[-7.801056,37.3618125],[-7.8044397,37.3626449],[-7.8081411,37.3635744],[-7.8125517,37.3646619],[-7.8127062,37.3647],[-7.8156674,37.365412],[-7.8189182,37.3662349],[-7.8224319,37.3670961],[-7.8260422,37.3669554],[-7.8296095,37.3668232],[-7.8343731,37.3666527],[-7.8367603,37.3665504],[-7.8421823,37.3663303],[-7.8476983,37.3661251],[-7.8493533,37.3660601],[-7.8516358,37.3668318],[-7.8552367,37.3680458],[-7.8600197,37.3696727],[-7.8644628,37.3711825],[-7.8691057,37.3727923],[-7.8736143,37.3742768],[-7.8771221,37.3755319],[-7.8813004,37.3768678],[-7.8873031,37.3789113],[-7.8882136,37.3792097],[-7.8925144,37.3796161],[-7.8975821,37.3801027],[-7.9013965,37.3791106],[-7.9058641,37.3779486],[-7.9130343,37.376377],[-7.9158291,37.3765177],[-7.9203728,37.3768097],[-7.9267772,37.3771796],[-7.9307107,37.3773863],[-7.9339505,37.3775945],[-7.9413286,37.3780444],[-7.9461135,37.3782769],[-7.95332,37.3787269],[-7.9569169,37.3789511],[-7.9607926,37.37917]]",1495039757.0,20176474,18149378,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,0.0430219390622336,-141.904564011773,0.0078309593673959,131.81060033239365,0.0508528984296295,-10.093963679379357,0.2045985945709716,0.1893403263646673,0.2045985945709716,1.0010899899932673,-3.9181611738200006,1.004816131610656,-3.939475244274345,8.895591068303117,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1495039758:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Tavira - Panóias & Puebla de Guzmán,REN,2.0,0.5907292767276429,LINE:009770,BUS:JUNCTION:400:04024,BUS:JUNCTION:400:03912,"[[-7.7676773,37.3464475],[-7.7705312,37.3487696],[-7.7723283,37.3502622]]",1495039758.0,20176474;20176736,17298172;18149378,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-747.0929034404865,-47.089251127099466,747.1187097626063,46.633160936190755,0.0258063221198199,-0.4560901909087107,1.0793595969678782,1.079295137202578,1.0793595969678782,1.0010339432431756,-3.93775091605993,1.0010899899932673,-3.9181611738200006,23.464339064519095,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1495039761:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Tavira - Puebla de Guzmán,REN,1.0,0.1213282151591885,LINE:009773,BUS:OSM:way:201459319:400,BUS:JUNCTION:400:04024,"[[-7.7666306,37.3457417],[-7.7676773,37.3464475]]",1495039761.0,20176736,17298172,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-373.7231893506004,-23.602772990862555,373.7258422317025,23.555967778416793,0.0026528811020511,-0.0468052124457614,0.53994563362603,0.5399389754307987,0.53994563362603,1.001022400149238,-3.941776368356834,1.0010339432431756,-3.93775091605993,23.47589711417522,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1495039762:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Panóias - Tavira,REN,1.0,0.1214448035401498,LINE:009774,BUS:OSM:way:201459319:400,BUS:JUNCTION:400:04024,"[[-7.7667988,37.3456078],[-7.7676773,37.3464475]]",1495039762.0,20176474,18149378,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-373.3644108742201,-23.580184496106092,373.3670612085136,23.533283347241134,0.0026503342935484,-0.0469011488649542,0.5394272861298368,0.5394206215365644,0.5394272861298368,1.001022400149238,-3.941776368356834,1.0010339432431756,-3.93775091605993,23.453360266514643,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1497063327:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Castelo Branco - Ferro 2 & Fundão,REN,2.0,5.844642265365271,LINE:009800,BUS:JUNCTION:220:03644,BUS:JUNCTION:220:03756,"[[-7.398676,40.1378951],[-7.3996105,40.1405623],[-7.4005009,40.143285],[-7.4012535,40.1458205],[-7.4032155,40.1487263],[-7.4052511,40.151741],[-7.4070986,40.154477],[-7.4111066,40.1575117],[-7.4146032,40.1601352],[-7.4187334,40.1632323],[-7.4203173,40.1648234],[-7.4219186,40.1682836],[-7.4230491,40.1710729],[-7.4239957,40.173821],[-7.4249498,40.1765623],[-7.4264533,40.1809556],[-7.4272647,40.1834144],[-7.4275685,40.1842109]]",1497063327.0,20176598;20176599,17299117;17299118,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-29.714069637288603,13.354108177998969,29.716696799010588,-15.291165792934166,0.0026271617219855,-1.9370576149351972,0.0854707750614369,0.0876981576595932,0.0876981576595932,1.000252318486251,0.9128401171782472,1.0000776489610703,0.9441093101552986,3.1774694804200467,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1497096636:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Douro Solar - Valdigem,REN,1.0,14.42088633585824,LINE:009804,BUS:OSM:way:1497096638:220,BUS:OSM:way:144396420:220,"[[-7.677073,41.0348306],[-7.6772386,41.0353814],[-7.6787111,41.0368017],[-7.6810876,41.037265],[-7.6855025,41.0380581],[-7.6884368,41.0393569],[-7.6919237,41.0435891],[-7.6935008,41.0455007],[-7.6955339,41.0479302],[-7.6957458,41.0521173],[-7.6959577,41.0563081],[-7.6969877,41.0612167],[-7.6976824,41.0647437],[-7.6985729,41.0690733],[-7.7016306,41.0709943],[-7.7049109,41.0729962],[-7.7096128,41.0744379],[-7.7123943,41.0782432],[-7.7146125,41.0812436],[-7.716828,41.0843207],[-7.7205294,41.0882426],[-7.7230883,41.0909252],[-7.7232304,41.0924171],[-7.7245125,41.094012],[-7.7290025,41.0965569],[-7.7329454,41.0994877],[-7.7357858,41.1030167],[-7.738409,41.1062565],[-7.7395356,41.1103812],[-7.7402973,41.113069],[-7.7412388,41.1164497],[-7.7422071,41.1198606],[-7.7413809,41.1230854],[-7.7425987,41.1246048],[-7.7463242,41.1259322],[-7.7493417,41.1278374],[-7.7514419,41.1304093],[-7.7547973,41.1337063],[-7.7569458,41.1345588],[-7.7590942,41.1356759],[-7.7594188,41.1365971],[-7.7595904,41.1376031],[-7.7583187,41.1379205]]",1497096636.0,20417326,20417324,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,28.64240502924125,-0.8253680922192533,-28.63262585375366,-1.5160754969491026,0.0097791754875871,-2.341443589168356,0.0751980213360462,0.0752743225889179,0.0752743225889179,1.0,1.914113518360144,0.9996292627062344,1.7749663920004184,5.45466105716797,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1497161337:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Margalha - Pego,REN,1.0,21.049940315598946,LINE:009806,BUS:JUNCTION:400:04025,BUS:OSM:way:144573746:400,"[[-7.9283135,39.4254708],[-7.9288244,39.4258966],[-7.9304498,39.4270299],[-7.9326439,39.4287164],[-7.9351705,39.4299801],[-7.938652,39.4316976],[-7.9415971,39.4331685],[-7.9466826,39.435644],[-7.9501185,39.4373489],[-7.9539943,39.4393231],[-7.9577574,39.4398409],[-7.9663351,39.4377777],[-7.969932,39.4366674],[-7.9743388,39.4353105],[-7.9764846,39.435035],[-7.9820877,39.4342996],[-7.986905,39.433676],[-7.9914942,39.4330711],[-7.9973441,39.4322963],[-8.0041328,39.4314262],[-8.0071127,39.4310346],[-8.0115974,39.4304794],[-8.0163235,39.4298455],[-8.021645,39.4291369],[-8.0254537,39.4286563],[-8.0299974,39.4280513],[-8.0356756,39.4273034],[-8.0410481,39.426601],[-8.0463401,39.4259152],[-8.0486172,39.4255983],[-8.0555213,39.4247115],[-8.0593622,39.4242101],[-8.0646515,39.4235243],[-8.0691576,39.4229172],[-8.0744898,39.4222335],[-8.0804041,39.4214565],[-8.0847734,39.4208659],[-8.0897865,39.4202029],[-8.0939171,39.4211021],[-8.0976212,39.4219123],[-8.1009337,39.4226209],[-8.1043375,39.4249083],[-8.1061292,39.4260727],[-8.1095544,39.4283496],[-8.1110564,39.4316748],[-8.1124029,39.4346435],[-8.1140471,39.4382687],[-8.1165147,39.4437496],[-8.1182045,39.4475028],[-8.1198084,39.4510424],[-8.1196073,39.4538984],[-8.1194302,39.4564023],[-8.1192371,39.459345],[-8.1190735,39.4618114],[-8.1186122,39.4634204],[-8.1160641,39.4656795],[-8.1151857,39.4661974]]",1497161337.0,20418190,20418189,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-2.982149206366773e-13,-5.677712763340257e-12,0.0001326165603175,-12.698395414993405,0.0001326165600193,-12.698395414999082,8.204640795236539e-15,0.0183285227940215,0.0183285227940215,1.0002106084304003,-3.0066279511197735,1.000001758722467,-3.0054313312929253,0.7968922953922428,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1497177081:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,,REN,1.0,1.1557121682530824,LINE:009807,BUS:JUNCTION:400:04021,BUS:JUNCTION:400:03948,"[[-8.5934159,41.68447],[-8.5939053,41.6792398],[-8.5976577,41.6749185]]",1497177081.0,,,WAY_ONLY,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,96.30199070669892,-18.854456617745097,-96.3002602627919,18.172182024713123,0.0017304439070215,-0.6822745930319734,0.1413898275133153,0.1411995365822788,0.1413898275133153,1.001761939882554,0.8684944214263182,1.001777952847687,0.8583749569656753,6.147383804926757,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1497177082:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Pedralva - Ponte de Lima,REN,1.0,35.78215792101353,LINE:009808,BUS:JUNCTION:400:03950,BUS:JUNCTION:400:04021,"[[-8.3311431,41.5745369],[-8.3328302,41.5751008],[-8.3346916,41.5768975],[-8.3389161,41.5808753],[-8.3443824,41.5821974],[-8.3480865,41.5830682],[-8.3495323,41.5840532],[-8.3512408,41.5862841],[-8.3528394,41.5884086],[-8.3560351,41.5928427],[-8.3610938,41.59462],[-8.3672897,41.5968345],[-8.3719674,41.5994982],[-8.3726809,41.6013114],[-8.3725521,41.6056556],[-8.3735339,41.6078376],[-8.3741883,41.6115517],[-8.375634,41.6159714],[-8.3782009,41.6179366],[-8.3827281,41.6208356],[-8.3854965,41.6225915],[-8.3890934,41.6248582],[-8.3897438,41.6284199],[-8.3902842,41.6311836],[-8.3904948,41.6346027],[-8.3910419,41.637784],[-8.3921658,41.6399769],[-8.3919123,41.6443366],[-8.3903338,41.6454931],[-8.3900388,41.6475776],[-8.3920746,41.6485717],[-8.3968423,41.6498213],[-8.4013913,41.6519687],[-8.4063346,41.6513515],[-8.4105698,41.6525009],[-8.4125653,41.653046],[-8.4177848,41.6516706],[-8.421111,41.6525003],[-8.4224398,41.6559894],[-8.4245158,41.6581838],[-8.4253867,41.6600429],[-8.4213315,41.6624822],[-8.4195236,41.6643311],[-8.4194317,41.6668642],[-8.4207339,41.6687557],[-8.421356,41.672422],[-8.4231264,41.6735441],[-8.4285659,41.6751028],[-8.434617,41.6756517],[-8.4365294,41.6772254],[-8.4384994,41.6808734],[-8.4413601,41.6841516],[-8.4437888,41.6852473],[-8.4493477,41.6846183],[-8.4544191,41.684108],[-8.4600616,41.6841854],[-8.465972,41.6842107],[-8.4718474,41.6842703],[-8.4754372,41.6842781],[-8.4798403,41.6820341],[-8.4837114,41.6800125],[-8.4888217,41.6773907],[-8.4918633,41.675838],[-8.494917,41.675242],[-8.4988291,41.6744667],[-8.5036785,41.6757388],[-8.5085106,41.6749161],[-8.5109389,41.6751352],[-8.5151745,41.6755836],[-8.5207185,41.6780658],[-8.5251415,41.6801151],[-8.529527,41.68125],[-8.5332258,41.6840495],[-8.5358569,41.6859724],[-8.5390515,41.6901747],[-8.5410511,41.6928136],[-8.5434477,41.695968],[-8.5447015,41.6976162],[-8.5482943,41.7008505],[-8.5512153,41.7034829],[-8.552551,41.7074398],[-8.5573911,41.7102742],[-8.5585659,41.7123515],[-8.560308,41.7130623],[-8.5635011,41.7126348],[-8.5664509,41.7115386],[-8.571069,41.7110681],[-8.5737325,41.7115917],[-8.5783727,41.7110861],[-8.5818099,41.7107857],[-8.5851278,41.7104924],[-8.5895642,41.7078943],[-8.5913385,41.7044271],[-8.590855,41.7008681],[-8.5902803,41.6963575],[-8.5896809,41.6919213],[-8.5914887,41.6884701],[-8.5934159,41.68447]]",1497177082.0,20418369,20418367,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,199.37398012591623,-81.4734888383,-199.12321324777767,62.38453652586443,0.2507668781385916,-19.088952312435566,0.3112289472283954,0.300655023289494,0.3112289472283954,0.9988535470584456,1.5294253586330162,1.001761939882554,0.8684944214263182,13.531693357756325,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1497200644:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Feira - Paraimo,REN,1.0,0.2080065922734017,LINE:009809,BUS:JUNCTION:400:04026,BUS:OSM:way:751560789:400,"[[-8.4572518,40.9585075],[-8.4589226,40.9588651],[-8.4595134,40.9592022]]",1497200644.0,20176726,17298182,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-48.79686187137322,35.36228843224675,48.7969806414709,-35.48593762392826,0.0001187700976856,-0.1236491916815083,0.0872007757471893,0.0873068967684374,0.0873068967684374,0.9974922764666302,-0.5206425429479328,0.9974823242079768,-0.5196629781087942,3.7959520334103254,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1497200645:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Recarei - Feira 2,REN,1.0,0.139248206487674,LINE:009810,BUS:JUNCTION:400:04026,BUS:OSM:way:751560789:400,"[[-8.4572518,40.9585075],[-8.4586399,40.9591926]]",1497200645.0,,20418668,LINE_SECTION_ONLY,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-72.8919187365564,52.8750370523009,72.89209615326187,-52.956833859271704,0.0001774167054691,-0.0817968069708072,0.1303027334491804,0.1303737752657353,0.1303737752657353,0.9974922764666302,-0.5206425429479328,0.9974823242079768,-0.5196629781087942,5.668425011553713,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1497200646:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Recarei - Feira 2,REN,1.0,37.35056626464185,LINE:009812,BUS:OSM:way:124722161:400,BUS:JUNCTION:400:03811,"[[-8.4528294,41.1565925],[-8.4517401,41.1562492],[-8.4502932,41.1555641],[-8.4476078,41.1540946],[-8.4455666,41.1529624],[-8.4425631,41.1513083],[-8.4379674,41.1487972],[-8.4343364,41.1467894],[-8.430345,41.1446387],[-8.4251474,41.141779],[-8.4218055,41.1399334],[-8.4158155,41.1366985],[-8.4127723,41.1349973],[-8.4098523,41.13338],[-8.406649,41.1290991],[-8.4042338,41.1257391],[-8.4022358,41.1230735],[-8.4002899,41.1204185],[-8.3972524,41.1162068],[-8.3950989,41.1132572],[-8.3925218,41.109729],[-8.3908244,41.1074436],[-8.3882512,41.1039486],[-8.3863794,41.1014091],[-8.3848508,41.0993472],[-8.380694,41.0936409],[-8.3786443,41.0908403],[-8.3754757,41.086431],[-8.3725932,41.0825846],[-8.370499,41.0796992],[-8.3669462,41.0748277],[-8.3633761,41.0699537],[-8.361917,41.0680027],[-8.3599438,41.0652958],[-8.3556298,41.0594119],[-8.3527203,41.0554551],[-8.3515341,41.0538166],[-8.3508287,41.050562],[-8.3501057,41.0469474],[-8.3495127,41.0442393],[-8.3480382,41.0372449],[-8.3469381,41.0318449],[-8.3459214,41.026985],[-8.3455723,41.0252279],[-8.3452511,41.0214498],[-8.3446032,41.0140685],[-8.3458112,41.0098836],[-8.3467921,41.0070472],[-8.3477657,41.0039238],[-8.3495593,40.9981919],[-8.3502172,40.9960891],[-8.3518863,40.9907545],[-8.3533572,40.9872089],[-8.3551119,40.9829791],[-8.3557808,40.9813667],[-8.358545,40.9746742],[-8.359506,40.9723473],[-8.3605313,40.9698501],[-8.3631097,40.9636209],[-8.3650563,40.9589066],[-8.3660597,40.95643],[-8.3689057,40.9517292],[-8.3727376,40.9452259],[-8.3756017,40.94042],[-8.3777591,40.9367996],[-8.3792249,40.9343398],[-8.380861,40.931594],[-8.3830851,40.9278612],[-8.385001,40.9246455],[-8.3871764,40.9210267],[-8.3886529,40.9184543],[-8.3906019,40.9151498],[-8.3927705,40.9114729],[-8.3937803,40.9097607],[-8.3956937,40.9065161],[-8.3974581,40.9035242],[-8.3992767,40.9004401],[-8.4009291,40.8975693],[-8.4027775,40.8943579],[-8.4044348,40.8914784],[-8.4064561,40.8879519],[-8.4073098,40.8864281],[-8.4096159,40.8824755],[-8.4123962,40.8776437],[-8.4146055,40.8738041],[-8.4160585,40.8712626],[-8.4176886,40.8684111],[-8.4198003,40.864717],[-8.4226332,40.8623533],[-8.4240438,40.8611307]]",1497200646.0,,20418668,LINE_SECTION_ONLY,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,144.45402561625983,-20.6524214752951,-144.33133945138326,-0.5730506949806353,0.1226861648765691,-21.225472170275737,0.2109551878835343,0.2087097977257176,0.2109551878835343,0.9984183976923806,-0.1053129472691071,0.9981610278092424,-0.5931619832463477,9.171964690588448,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1497200647:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Feira - Paraimo & Recarei 2,REN,2.0,12.430520075402349,LINE:009813,BUS:JUNCTION:400:03811,BUS:JUNCTION:400:04026,"[[-8.4240438,40.8611307],[-8.4253053,40.8619897],[-8.4262529,40.8645329],[-8.427431,40.8678054],[-8.428233,40.8699879],[-8.4279031,40.8717768],[-8.4275007,40.8740687],[-8.4299549,40.8795221],[-8.4330905,40.8827385],[-8.4374544,40.8872057],[-8.4387311,40.8903649],[-8.4410721,40.8961815],[-8.4419678,40.8983965],[-8.443603,40.9025049],[-8.4451541,40.9063672],[-8.4459077,40.9080343],[-8.4470206,40.9085325],[-8.4494305,40.9134619],[-8.4518608,40.917814],[-8.4534485,40.9190702],[-8.4565222,40.9215023],[-8.4592205,40.9236242],[-8.4623614,40.9261129],[-8.4645554,40.9327232],[-8.4665108,40.9347312],[-8.4684473,40.9376288],[-8.4703893,40.9405059],[-8.4703168,40.9418918],[-8.4684473,40.9444689],[-8.4672377,40.9472364],[-8.4641692,40.9498497],[-8.4621897,40.9509619],[-8.4563747,40.9541727],[-8.4556746,40.9566076],[-8.4572518,40.9585075]]",1497200647.0,20176726,17298182;20418668,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-121.66795902361626,73.51482497953529,121.68878060803246,-88.23732548149795,0.0208215844161969,-14.722500501962656,0.2055584335220638,0.2175035036022231,0.2175035036022231,0.9981610278092424,-0.5931619832463477,0.9974922764666302,-0.5206425429479328,4.728337034830938,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1497273172:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Ponte de Lima - Fontefría,Red Eléctrica de España,1.0,21.17811187974289,LINE:009814,BUS:JUNCTION:400:04023,BUS:JUNCTION:400:04027,"[[-8.338797,42.086965],[-8.342059,42.090293],[-8.342295,42.092873],[-8.34251,42.096407],[-8.340622,42.098445],[-8.341137,42.10147],[-8.347079,42.104814],[-8.3546208,42.1090576],[-8.3579095,42.1109172],[-8.3598704,42.1127347],[-8.3603267,42.1165981],[-8.3608832,42.1213095],[-8.3617593,42.1287261],[-8.3620541,42.1312218],[-8.3612365,42.1371559],[-8.360527,42.1423167],[-8.3595606,42.1493943],[-8.360799,42.1530486],[-8.3613409,42.1546478],[-8.3610981,42.1568776],[-8.3604053,42.1633932],[-8.357234,42.1679403],[-8.354139,42.1701705],[-8.3523504,42.1714592],[-8.3520804,42.1735237],[-8.351783,42.1757983],[-8.3506605,42.1774174],[-8.3460641,42.1839854],[-8.3439095,42.1870699],[-8.3410102,42.1912298],[-8.3327465,42.195048],[-8.3276951,42.1974019],[-8.3272541,42.1986086],[-8.324892,42.205109],[-8.3237877,42.2081981],[-8.3218721,42.2134262],[-8.3207787,42.2164373],[-8.3220584,42.2204032],[-8.3236661,42.2253894],[-8.3251951,42.2301759],[-8.3303682,42.2463672],[-8.3266314,42.2502577],[-8.3219563,42.2507517],[-8.3182713,42.251141],[-8.317396,42.251401]]",1497273172.0,,,WAY_ONLY,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,0.0001365171343771,-12.914091277666705,-7.144552811306338e-13,-1.0484563322842504e-14,0.0001365171336626,-12.914091277666714,0.0185397309931597,1.0255800994045674e-15,0.0185397309931597,1.005402138610823,0.8419610072799829,1.0056146815854845,0.840749767735275,0.8060752605721634,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1497396439:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,,REN,1.0,4.603694630521686,LINE:009815,BUS:JUNCTION:150:03542,BUS:OSM:way:144635505:150,"[[-8.1177538,38.0148283],[-8.1181089,38.0176513],[-8.1184079,38.0200282],[-8.1187995,38.0231411],[-8.1190582,38.0251971],[-8.1194536,38.0283396],[-8.1198128,38.031128],[-8.1201458,38.0337133],[-8.1204771,38.0362845],[-8.1208157,38.0389421],[-8.1211042,38.0411386],[-8.1214047,38.0436957],[-8.1217774,38.0464521],[-8.1230776,38.0484831],[-8.124368,38.0504248],[-8.1255226,38.0522303],[-8.126093,38.0545957],[-8.1265692,38.0552155]]",1497396439.0,,,WAY_ONLY,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-1.8731061233348066e-13,-2.848409763019897e-12,3.249912736420649e-07,-0.325394436773618,3.249910863314526e-07,-0.3253944367764664,1.098748995764631e-14,0.0012524886002001,0.0012524886002001,0.9999748609716426,-9.118162167744416,0.9999642079729616,-9.118047718902206,0.1281318261074341,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1499349269:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,,,1.0,0.549686947718286,LINE:009852,BUS:OSM:way:1499389789:400,BUS:OSM:way:84526032:400,"[[-7.5399739,39.6644203],[-7.5400335,39.6643893],[-7.5371414,39.6645225],[-7.5336913,39.664623]]",1499349269.0,,,WAY_ONLY,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-1.5318129087644088e-11,-0.0027172060239759,2.2964741219766442e-09,-0.3288461730335257,2.2811559928889996e-09,-0.3315633790575016,3.921948524181769e-06,0.0004746485663072,0.0004746485663072,1.0000001400537883,-8.024490993698452e-07,1.0,0.0,0.02063689418727,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1499349270:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,,,1.0,0.5398920259421471,LINE:009853,BUS:OSM:way:1499389789:400,BUS:OSM:way:84526032:400,"[[-7.539821,39.6640827],[-7.5398833,39.6640687],[-7.5364307,39.6642726],[-7.5336567,39.6644092]]",1499349270.0,,,WAY_ONLY,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-7.240474670929487e-13,0.0031952505123981,2.3419488570652902e-09,-0.3288504709416884,2.3412248095981975e-09,-0.3256552204292902,4.6119462127329005e-06,0.0004746547698032,0.0004746547698032,1.0000001400537883,-8.024490993698452e-07,1.0,0.0,0.0206371639044912,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1499349271:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,,,1.0,0.5494996887997008,LINE:009854,BUS:OSM:way:1499389789:400,BUS:OSM:way:84526032:400,"[[-7.5398035,39.6633404],[-7.5398727,39.6633545],[-7.5362925,39.6635727],[-7.5335876,39.6639814]]",1499349271.0,,,WAY_ONLY,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-1.374889594258764e-11,-0.0026051609903976,2.2964741219766442e-09,-0.328845266267308,2.282725226034056e-09,-0.3314504272577057,3.7602254710872073e-06,0.0004746472575029,0.0004746472575029,1.0000001400537883,-8.024490993698452e-07,1.0,0.0,0.0206368372827352,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1499349272:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,,,1.0,0.5416485178109375,LINE:009855,BUS:OSM:way:1499389789:400,BUS:OSM:way:84526032:400,"[[-7.5397405,39.6636604],[-7.5398237,39.663662],[-7.5364494,39.6638617],[-7.5336221,39.6641953]]",1499349272.0,,,WAY_ONLY,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-1.568368169805031e-11,0.0021271155924806,2.319211489520967e-09,-0.3288418269221438,2.3035278078229166e-09,-0.3267147113296632,3.0702264697935496e-06,0.0004746422932357,0.0004746422932357,1.0000001400537883,-8.024490993698452e-07,1.0,0.0,0.0206366214450334,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1500096993:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Fanhões - Carriche 2,REN,1.0,0.2323830190430352,LINE:009872,BUS:JUNCTION:220:03708,BUS:JUNCTION:220:03544,"[[-9.1707498,38.799985],[-9.169512,38.7981311]]",1500096993.0,20176700,17299095,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,93.53649335658083,12.10356214186472,-93.53475645965456,-12.12941800135459,0.0017368969262747,-0.0258558594898712,0.2495645556067116,0.2495775515655166,0.2495775515655166,0.9917922764837356,-10.466206472501424,0.9917574464347034,-10.473526435174492,18.085329823588165,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1500096994:220:1,OpenStreetMap,DIRECT_OSM,220,overhead,,Fanhões - Alto de Mira 3 / Carriche,REN,1.0,0.2006534605676873,LINE:009874,BUS:JUNCTION:220:03708,BUS:JUNCTION:220:03544,"[[-9.1705978,38.7997249],[-9.169512,38.7981311]]",1500096994.0,20176603,17304435,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,108.32752475539392,14.02314512043364,-108.32551320093214,-14.041823953620556,0.0020115544617738,-0.0186788331869163,0.289030393965457,0.2890416154571224,0.2890416154571224,0.9917922764837356,-10.466206472501424,0.9917574464347034,-10.473526435174492,20.945044598342204,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1500096995:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Fanhões - Carriche 2,REN,2.0,0.1938457934503003,LINE:009875,BUS:JUNCTION:220:03789,BUS:JUNCTION:220:03708,"[[-9.1727496,38.8007661],[-9.1707498,38.799985]]",1500096995.0,20176700,17299095,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,73.71203871106088,9.503334801875267,-73.71158885509521,-9.563914899472538,0.0004498559656695,-0.0605800975972687,0.1966568460285468,0.196678494776007,0.196678494776007,0.9918037158064964,-10.463800541291244,0.9917922764837356,-10.466206472501424,7.126032419420546,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1500096996:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Fanhões - Carriche 2,REN,2.0,0.0985286150895702,LINE:009876,BUS:JUNCTION:220:03703,BUS:JUNCTION:220:03789,"[[-9.1738565,38.8009686],[-9.1727496,38.8007661]]",1500096996.0,20176700,17299095,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,73.71226732726619,9.4725421047386,-73.71203871070907,-9.50333480083949,0.0002286165571234,-0.0307926961008888,0.1966458941504507,0.1966568460272731,0.1966568460272731,0.9918095168259994,-10.46257755337699,0.9918037158064964,-10.463800541291244,7.125248044466419,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1500096997:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Bodiosa - Armamar 2,REN,1.0,0.1470839919309562,LINE:009877,BUS:OSM:way:144396412:400,BUS:JUNCTION:400:03834,"[[-7.6627069,41.1000894],[-7.664426,41.1003568]]",1500096997.0,20176759,17294957,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,117.94742166002294,-31.86262801401767,-117.94707838653991,31.777416870258612,0.0003432734830113,-0.0852111437590572,0.1764200450755087,0.1763867048241875,0.1764200450755087,0.999574388636652,0.207186978550029,0.9995789927742466,0.2055906405099524,7.670436742413424,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1515553832:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Pocinho - Armamar 1,REN,1.0,0.2679016766519721,LINE:009878,BUS:JUNCTION:220:03754,BUS:JUNCTION:220:03617,"[[-7.6567985,41.1250117],[-7.6570866,41.1226122]]",1515553832.0,20176657,17301544,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,150.0561065888899,-19.168419918612365,-150.0510389920336,19.15972730029019,0.0050675968562927,-0.0086926183221756,0.397036866016153,0.397021970283299,0.397036866016153,0.99989483974418,1.9157290959979023,0.999891848325314,1.9019204120992408,28.770787392474855,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1515553833:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Pocinho - Armamar 1,REN,1.0,0.1031683921413806,LINE:009879,BUS:JUNCTION:150:03521,BUS:JUNCTION:150:03413,"[[-7.6567985,41.1250117],[-7.6569289,41.1240891]]",1515553833.0,20176469,18275621,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-35.42670872423672,-3.063873926481467,35.42705743702763,3.0584588955651855,0.0003487127909096,-0.0054150309162817,0.1370339522888033,0.1370315388412473,0.1370339522888033,0.9987777840064757,4.9672077515037945,0.998792039420196,4.970144940606766,14.018818648470935,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:1515553833:150:1,OpenStreetMap,DIRECT_OSM,150,overhead,,Pocinho - Armamar 1,REN,1.0,0.1647544069840571,LINE:009880,BUS:JUNCTION:150:03413,BUS:JUNCTION:150:03543,"[[-7.6569289,41.1240891],[-7.6570866,41.1226122]]",1515553833.0,20176469,18275621,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-2.5471080229742365e-11,-0.0116176843769445,3.4429570181808226e-11,-1.3377956391830266e-10,8.958489952065867e-12,-0.0116176845107241,4.477056909853358e-05,5.323400704407575e-13,4.477056909853358e-05,0.998792039420196,4.970144940606766,0.9987920530477844,4.970144794029091,0.0045801093706939,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
